                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 449,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 450,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_ZN_1_FLR_1_Wall_7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 451,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Bath_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 13.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 452,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_2_Pod_2_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_Wall_5": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 453,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_2_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 33.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_Wall_6": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 454,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_1_Pod_2_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 30.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_Wall_7": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 455,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_Wall_8": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 456,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Multi_Class_2_Pod_1_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_Wall_9": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 457,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_1_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Mech_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 475,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Mech_ZN_1_FLR_1"
        },
        "Mech_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 474,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_ZN_1_FLR_1"
        },
        "Mech_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 467,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_ZN_1_FLR_1_Wall_3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_ZN_1_FLR_1"
        },
        "Mech_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 468,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Offices_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_ZN_1_FLR_1"
        },
        "Mech_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 469,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Gym_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 12.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 29.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 29.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_ZN_1_FLR_1"
        },
        "Mech_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 470,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Kitchen_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 29.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 29.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 37.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 37.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_ZN_1_FLR_1"
        },
        "Mech_ZN_1_FLR_1_Wall_5": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 471,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Cafeteria_ZN_1_FLR_1_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 37.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 37.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_ZN_1_FLR_1"
        },
        "Mech_ZN_1_FLR_1_Wall_6": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 472,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Bath_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_ZN_1_FLR_1"
        },
        "Mech_ZN_1_FLR_1_Wall_7": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 473,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 42.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Mech_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_1_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 357,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_1_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 356,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_1_ZN_1_FLR_1_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 352,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_1_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 353,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_ZN_1_FLR_1_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_1_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 354,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_1_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_1_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 355,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_2_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 389,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_2_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 388,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_2_ZN_1_FLR_1_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 384,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_2_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 385,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_ZN_1_FLR_1_Wall_6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_2_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 386,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_2_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_2_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 387,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_3_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 421,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_3_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 420,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_3_ZN_1_FLR_1_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 416,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_3_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 417,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Library_Media_Center_ZN_1_FLR_1_Wall_6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_3_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 418,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_3_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_3_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 419,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_1_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 377,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_1_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 376,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_1_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 372,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_1_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_1_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 373,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_ZN_1_FLR_1_Wall_8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_1_ZN_1_FLR_1_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 374,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_1_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 375,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_2_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 409,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_2_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 408,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_2_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 404,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_2_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_2_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 405,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Main_Corridor_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_2_ZN_1_FLR_1_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 406,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 53.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_2_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 407,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_3_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 442,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 35.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 35.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_3_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 441,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 35.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 35.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_3_ZN_1_FLR_1_Wall_1": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 437,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Pod_3_ZN_1_FLR_1_Wall_5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 35.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 35.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_3_ZN_1_FLR_1_Wall_2": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 438,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Computer_Class_ZN_1_FLR_1_Wall_4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 35.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 35.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 35.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 35.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_3_ZN_1_FLR_1_Wall_3": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 439,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 35.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 35.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_3_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 440,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_Ceiling": {
            "construction_name": "nonres_roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 489,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Offices_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_Floor": {
            "construction_name": "ext_slab_6in_with_carpet",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 488,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Offices_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_Wall_1": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 483,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Offices_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_Wall_2": {
            "construction_name": "nonres_ext_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 484,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Offices_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_Wall_3": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 485,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Gym_ZN_1_FLR_1_Wall_1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 21.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Offices_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_Wall_4": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 486,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Mech_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Offices_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_Wall_5": {
            "construction_name": "int_wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 487,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_ZN_1_FLR_1_Wall_2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 9.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Offices_ZN_1_FLR_1"
        }
    },
    "CentralHeatPumpSystem": {
        "Central Heat Pump": {
            "chiller_heater_modules_control_schedule_name_1": "CyclingFanSch",
            "chiller_heater_modules_performance_component_name_1": "ChillerHeaterModule",
            "chiller_heater_modules_performance_component_object_type_1": "ChillerHeaterPerformance:Electric:EIR",
            "control_method": "SmartMixing",
            "cooling_loop_inlet_node_name": "Heat Pump Cooling Loop Inlet Node",
            "cooling_loop_outlet_node_name": "Heat Pump Cooling Loop Outlet Node",
            "heating_loop_inlet_node_name": "Heat Pump Heating Loop Inlet Node",
            "heating_loop_outlet_node_name": "Heat Pump Heating Loop Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 1640,
            "number_of_chiller_heater_modules_1": 1,
            "source_loop_inlet_node_name": "Condenser Inlet Node",
            "source_loop_outlet_node_name": "Condenser Outlet Node"
        }
    },
    "ChillerHeaterPerformance:Electric:EIR": {
        "ChillerHeaterModule": {
            "chilled_water_flow_mode_type": "ConstantFlow",
            "compressor_motor_efficiency": 1,
            "condenser_type": "WaterCooled",
            "cooling_mode_cooling_capacity_function_of_temperature_curve_name": "ChillerHeaterClgCapFT",
            "cooling_mode_cooling_capacity_optimum_part_load_ratio": 1,
            "cooling_mode_electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "ChillerHeaterClgEIRFPLR",
            "cooling_mode_electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "ChillerHeaterClgEIRFT",
            "cooling_mode_temperature_curve_condenser_water_independent_variable": "EnteringCondenser",
            "design_chilled_water_flow_rate": 0.005375,
            "design_condenser_water_flow_rate": 0.003125,
            "design_hot_water_flow_rate": 0.0003125,
            "heating_mode_cooling_capacity_function_of_temperature_curve_name": "ChillerHeaterHtgCapFT",
            "heating_mode_cooling_capacity_optimum_part_load_ratio": 1,
            "heating_mode_electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "ChillerHeaterHtgEIRFPLR",
            "heating_mode_electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "ChillerHeaterHtgEIRFT",
            "heating_mode_entering_chilled_water_temperature_low_limit": 5,
            "heating_mode_temperature_curve_condenser_water_independent_variable": "LeavingCondenser",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 29,
            "idf_order": 1641,
            "reference_cooling_mode_cop": 1.5,
            "reference_cooling_mode_entering_condenser_fluid_temperature": 29.4,
            "reference_cooling_mode_evaporator_capacity": 12500,
            "reference_cooling_mode_leaving_chilled_water_temperature": 6.67,
            "reference_cooling_mode_leaving_condenser_water_temperature": 35.0,
            "reference_heating_mode_cooling_capacity_ratio": 0.74,
            "reference_heating_mode_cooling_power_input_ratio": 1.38,
            "reference_heating_mode_entering_condenser_fluid_temperature": 29.44,
            "reference_heating_mode_leaving_chilled_water_temperature": 6.67,
            "reference_heating_mode_leaving_condenser_water_temperature": 60,
            "sizing_factor": 1.0
        }
    },
    "Coil:UserDefined": {
        "Bath Cooling Coil": {
            "air_connection_1_inlet_node_name": "Bath AHU Supply Fan Outlet",
            "air_connection_1_outlet_node_name": "Bath AHU Cooling Coil Air Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3187,
            "model_setup_and_sizing_program_calling_manager_name": "Bath Cooling Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Bath Cooling Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Bath AHU Water to Air Heat Pump Source Side1 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Bath AHU Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Bath Heating Coil": {
            "air_connection_1_inlet_node_name": "Bath AHU Cooling Coil Air Outlet Node",
            "air_connection_1_outlet_node_name": "Bath AHU Air Loop Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3188,
            "model_setup_and_sizing_program_calling_manager_name": "Bath Heating Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Bath Heating Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Bath AHU Water to Air Heat Pump Source Side2 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Bath AHU Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Cafeteria Cooling Coil": {
            "air_connection_1_inlet_node_name": "Cafeteria AHU Supply Fan Outlet",
            "air_connection_1_outlet_node_name": "Cafeteria AHU Cooling Coil Air Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3181,
            "model_setup_and_sizing_program_calling_manager_name": "Cafeteria Cooling Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Cafeteria Cooling Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Cafeteria AHU Water to Air Heat Pump Source Side1 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Cafeteria AHU Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Cafeteria Heating Coil": {
            "air_connection_1_inlet_node_name": "Cafeteria AHU Cooling Coil Air Outlet Node",
            "air_connection_1_outlet_node_name": "Cafeteria AHU Air Loop Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3182,
            "model_setup_and_sizing_program_calling_manager_name": "Cafeteria Heating Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Cafeteria Heating Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Cafeteria AHU Water to Air Heat Pump Source Side2 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Cafeteria AHU Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Computer_Class Cooling Coil": {
            "air_connection_1_inlet_node_name": "Computer_Class AHU Supply Fan Outlet",
            "air_connection_1_outlet_node_name": "Computer_Class AHU Cooling Coil Air Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3173,
            "model_setup_and_sizing_program_calling_manager_name": "Computer_Class Cooling Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Computer_Class Cooling Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Computer_Class AHU Water to Air Heat Pump Source Side1 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Computer_Class AHU Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Computer_Class Heating Coil": {
            "air_connection_1_inlet_node_name": "Computer_Class AHU Cooling Coil Air Outlet Node",
            "air_connection_1_outlet_node_name": "Computer_Class AHU Air Loop Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3174,
            "model_setup_and_sizing_program_calling_manager_name": "Computer_Class Heating Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Computer_Class Heating Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Computer_Class AHU Water to Air Heat Pump Source Side2 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Computer_Class AHU Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Corner_Class_1_Pod_1 Cooling Coil": {
            "air_connection_1_inlet_node_name": "Corner_Class_1_Pod_1 AHU Supply Fan Outlet",
            "air_connection_1_outlet_node_name": "Corner_Class_1_Pod_1 AHU Cooling Coil Air Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3139,
            "model_setup_and_sizing_program_calling_manager_name": "Corner_Class_1_Pod_1 Cooling Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Corner_Class_1_Pod_1 Cooling Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Corner_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side1 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Corner_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Corner_Class_1_Pod_1 Heating Coil": {
            "air_connection_1_inlet_node_name": "Corner_Class_1_Pod_1 AHU Cooling Coil Air Outlet Node",
            "air_connection_1_outlet_node_name": "Corner_Class_1_Pod_1 AHU Air Loop Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3140,
            "model_setup_and_sizing_program_calling_manager_name": "Corner_Class_1_Pod_1 Heating Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Corner_Class_1_Pod_1 Heating Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Corner_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side2 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Corner_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Corner_Class_1_Pod_2 Cooling Coil": {
            "air_connection_1_inlet_node_name": "Corner_Class_1_Pod_2 AHU Supply Fan Outlet",
            "air_connection_1_outlet_node_name": "Corner_Class_1_Pod_2 AHU Cooling Coil Air Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3143,
            "model_setup_and_sizing_program_calling_manager_name": "Corner_Class_1_Pod_2 Cooling Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Corner_Class_1_Pod_2 Cooling Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Corner_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side1 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Corner_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Corner_Class_1_Pod_2 Heating Coil": {
            "air_connection_1_inlet_node_name": "Corner_Class_1_Pod_2 AHU Cooling Coil Air Outlet Node",
            "air_connection_1_outlet_node_name": "Corner_Class_1_Pod_2 AHU Air Loop Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3144,
            "model_setup_and_sizing_program_calling_manager_name": "Corner_Class_1_Pod_2 Heating Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Corner_Class_1_Pod_2 Heating Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Corner_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side2 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Corner_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Corner_Class_1_Pod_3 Cooling Coil": {
            "air_connection_1_inlet_node_name": "Corner_Class_1_Pod_3 AHU Supply Fan Outlet",
            "air_connection_1_outlet_node_name": "Corner_Class_1_Pod_3 AHU Cooling Coil Air Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3147,
            "model_setup_and_sizing_program_calling_manager_name": "Corner_Class_1_Pod_3 Cooling Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Corner_Class_1_Pod_3 Cooling Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Corner_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side1 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Corner_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Corner_Class_1_Pod_3 Heating Coil": {
            "air_connection_1_inlet_node_name": "Corner_Class_1_Pod_3 AHU Cooling Coil Air Outlet Node",
            "air_connection_1_outlet_node_name": "Corner_Class_1_Pod_3 AHU Air Loop Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3148,
            "model_setup_and_sizing_program_calling_manager_name": "Corner_Class_1_Pod_3 Heating Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Corner_Class_1_Pod_3 Heating Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Corner_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side2 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Corner_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Corner_Class_2_Pod_1 Cooling Coil": {
            "air_connection_1_inlet_node_name": "Corner_Class_2_Pod_1 AHU Supply Fan Outlet",
            "air_connection_1_outlet_node_name": "Corner_Class_2_Pod_1 AHU Cooling Coil Air Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3141,
            "model_setup_and_sizing_program_calling_manager_name": "Corner_Class_2_Pod_1 Cooling Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Corner_Class_2_Pod_1 Cooling Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Corner_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side1 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Corner_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Corner_Class_2_Pod_1 Heating Coil": {
            "air_connection_1_inlet_node_name": "Corner_Class_2_Pod_1 AHU Cooling Coil Air Outlet Node",
            "air_connection_1_outlet_node_name": "Corner_Class_2_Pod_1 AHU Air Loop Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3142,
            "model_setup_and_sizing_program_calling_manager_name": "Corner_Class_2_Pod_1 Heating Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Corner_Class_2_Pod_1 Heating Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Corner_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side2 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Corner_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Corner_Class_2_Pod_2 Cooling Coil": {
            "air_connection_1_inlet_node_name": "Corner_Class_2_Pod_2 AHU Supply Fan Outlet",
            "air_connection_1_outlet_node_name": "Corner_Class_2_Pod_2 AHU Cooling Coil Air Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3145,
            "model_setup_and_sizing_program_calling_manager_name": "Corner_Class_2_Pod_2 Cooling Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Corner_Class_2_Pod_2 Cooling Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Corner_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side1 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Corner_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Corner_Class_2_Pod_2 Heating Coil": {
            "air_connection_1_inlet_node_name": "Corner_Class_2_Pod_2 AHU Cooling Coil Air Outlet Node",
            "air_connection_1_outlet_node_name": "Corner_Class_2_Pod_2 AHU Air Loop Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3146,
            "model_setup_and_sizing_program_calling_manager_name": "Corner_Class_2_Pod_2 Heating Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Corner_Class_2_Pod_2 Heating Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Corner_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side2 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Corner_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Corner_Class_2_Pod_3 Cooling Coil": {
            "air_connection_1_inlet_node_name": "Corner_Class_2_Pod_3 AHU Supply Fan Outlet",
            "air_connection_1_outlet_node_name": "Corner_Class_2_Pod_3 AHU Cooling Coil Air Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3149,
            "model_setup_and_sizing_program_calling_manager_name": "Corner_Class_2_Pod_3 Cooling Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Corner_Class_2_Pod_3 Cooling Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Corner_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side1 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Corner_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Corner_Class_2_Pod_3 Heating Coil": {
            "air_connection_1_inlet_node_name": "Corner_Class_2_Pod_3 AHU Cooling Coil Air Outlet Node",
            "air_connection_1_outlet_node_name": "Corner_Class_2_Pod_3 AHU Air Loop Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3150,
            "model_setup_and_sizing_program_calling_manager_name": "Corner_Class_2_Pod_3 Heating Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Corner_Class_2_Pod_3 Heating Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Corner_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side2 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Corner_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Corridor_Pod_1 Cooling Coil": {
            "air_connection_1_inlet_node_name": "Corridor_Pod_1 AHU Supply Fan Outlet",
            "air_connection_1_outlet_node_name": "Corridor_Pod_1 AHU Cooling Coil Air Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3163,
            "model_setup_and_sizing_program_calling_manager_name": "Corridor_Pod_1 Cooling Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Corridor_Pod_1 Cooling Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Corridor_Pod_1 AHU Water to Air Heat Pump Source Side1 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Corridor_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Corridor_Pod_1 Heating Coil": {
            "air_connection_1_inlet_node_name": "Corridor_Pod_1 AHU Cooling Coil Air Outlet Node",
            "air_connection_1_outlet_node_name": "Corridor_Pod_1 AHU Air Loop Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3164,
            "model_setup_and_sizing_program_calling_manager_name": "Corridor_Pod_1 Heating Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Corridor_Pod_1 Heating Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Corridor_Pod_1 AHU Water to Air Heat Pump Source Side2 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Corridor_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Corridor_Pod_2 Cooling Coil": {
            "air_connection_1_inlet_node_name": "Corridor_Pod_2 AHU Supply Fan Outlet",
            "air_connection_1_outlet_node_name": "Corridor_Pod_2 AHU Cooling Coil Air Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3165,
            "model_setup_and_sizing_program_calling_manager_name": "Corridor_Pod_2 Cooling Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Corridor_Pod_2 Cooling Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Corridor_Pod_2 AHU Water to Air Heat Pump Source Side1 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Corridor_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Corridor_Pod_2 Heating Coil": {
            "air_connection_1_inlet_node_name": "Corridor_Pod_2 AHU Cooling Coil Air Outlet Node",
            "air_connection_1_outlet_node_name": "Corridor_Pod_2 AHU Air Loop Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3166,
            "model_setup_and_sizing_program_calling_manager_name": "Corridor_Pod_2 Heating Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Corridor_Pod_2 Heating Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Corridor_Pod_2 AHU Water to Air Heat Pump Source Side2 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Corridor_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Corridor_Pod_3 Cooling Coil": {
            "air_connection_1_inlet_node_name": "Corridor_Pod_3 AHU Supply Fan Outlet",
            "air_connection_1_outlet_node_name": "Corridor_Pod_3 AHU Cooling Coil Air Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3167,
            "model_setup_and_sizing_program_calling_manager_name": "Corridor_Pod_3 Cooling Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Corridor_Pod_3 Cooling Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Corridor_Pod_3 AHU Water to Air Heat Pump Source Side1 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Corridor_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Corridor_Pod_3 Heating Coil": {
            "air_connection_1_inlet_node_name": "Corridor_Pod_3 AHU Cooling Coil Air Outlet Node",
            "air_connection_1_outlet_node_name": "Corridor_Pod_3 AHU Air Loop Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3168,
            "model_setup_and_sizing_program_calling_manager_name": "Corridor_Pod_3 Heating Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Corridor_Pod_3 Heating Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Corridor_Pod_3 AHU Water to Air Heat Pump Source Side2 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Corridor_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Gym Cooling Coil": {
            "air_connection_1_inlet_node_name": "Gym AHU Supply Fan Outlet",
            "air_connection_1_outlet_node_name": "Gym AHU Cooling Coil Air Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3185,
            "model_setup_and_sizing_program_calling_manager_name": "Gym Cooling Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Gym Cooling Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Gym AHU Water to Air Heat Pump Source Side1 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Gym AHU Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Gym Heating Coil": {
            "air_connection_1_inlet_node_name": "Gym AHU Cooling Coil Air Outlet Node",
            "air_connection_1_outlet_node_name": "Gym AHU Air Loop Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3186,
            "model_setup_and_sizing_program_calling_manager_name": "Gym Heating Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Gym Heating Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Gym AHU Water to Air Heat Pump Source Side2 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Gym AHU Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Kitchen Cooling Coil": {
            "air_connection_1_inlet_node_name": "Kitchen AHU Supply Fan Outlet",
            "air_connection_1_outlet_node_name": "Kitchen AHU Cooling Coil Air Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3183,
            "model_setup_and_sizing_program_calling_manager_name": "Kitchen Cooling Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Kitchen Cooling Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Kitchen AHU Water to Air Heat Pump Source Side1 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Kitchen AHU Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Kitchen Heating Coil": {
            "air_connection_1_inlet_node_name": "Kitchen AHU Cooling Coil Air Outlet Node",
            "air_connection_1_outlet_node_name": "Kitchen AHU Air Loop Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3184,
            "model_setup_and_sizing_program_calling_manager_name": "Kitchen Heating Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Kitchen Heating Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Kitchen AHU Water to Air Heat Pump Source Side2 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Kitchen AHU Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Library_Media_Center Cooling Coil": {
            "air_connection_1_inlet_node_name": "Library_Media_Center AHU Supply Fan Outlet",
            "air_connection_1_outlet_node_name": "Library_Media_Center AHU Cooling Coil Air Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3175,
            "model_setup_and_sizing_program_calling_manager_name": "Library_Media_Center Cooling Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Library_Media_Center Cooling Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Library_Media_Center AHU Water to Air Heat Pump Source Side1 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Library_Media_Center AHU Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Library_Media_Center Heating Coil": {
            "air_connection_1_inlet_node_name": "Library_Media_Center AHU Cooling Coil Air Outlet Node",
            "air_connection_1_outlet_node_name": "Library_Media_Center AHU Air Loop Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3176,
            "model_setup_and_sizing_program_calling_manager_name": "Library_Media_Center Heating Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Library_Media_Center Heating Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Library_Media_Center AHU Water to Air Heat Pump Source Side2 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Library_Media_Center AHU Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Lobby Cooling Coil": {
            "air_connection_1_inlet_node_name": "Lobby AHU Supply Fan Outlet",
            "air_connection_1_outlet_node_name": "Lobby AHU Cooling Coil Air Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3179,
            "model_setup_and_sizing_program_calling_manager_name": "Lobby Cooling Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Lobby Cooling Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Lobby AHU Water to Air Heat Pump Source Side1 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Lobby AHU Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Lobby Heating Coil": {
            "air_connection_1_inlet_node_name": "Lobby AHU Cooling Coil Air Outlet Node",
            "air_connection_1_outlet_node_name": "Lobby AHU Air Loop Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3180,
            "model_setup_and_sizing_program_calling_manager_name": "Lobby Heating Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Lobby Heating Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Lobby AHU Water to Air Heat Pump Source Side2 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Lobby AHU Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Main_Corridor Cooling Coil": {
            "air_connection_1_inlet_node_name": "Main_Corridor AHU Supply Fan Outlet",
            "air_connection_1_outlet_node_name": "Main_Corridor AHU Cooling Coil Air Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3169,
            "model_setup_and_sizing_program_calling_manager_name": "Main_Corridor Cooling Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Main_Corridor Cooling Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Main_Corridor AHU Water to Air Heat Pump Source Side1 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Main_Corridor AHU Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Main_Corridor Heating Coil": {
            "air_connection_1_inlet_node_name": "Main_Corridor AHU Cooling Coil Air Outlet Node",
            "air_connection_1_outlet_node_name": "Main_Corridor AHU Air Loop Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3170,
            "model_setup_and_sizing_program_calling_manager_name": "Main_Corridor Heating Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Main_Corridor Heating Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Main_Corridor AHU Water to Air Heat Pump Source Side2 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Main_Corridor AHU Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Mech Cooling Coil": {
            "air_connection_1_inlet_node_name": "Mech AHU Supply Fan Outlet",
            "air_connection_1_outlet_node_name": "Mech AHU Cooling Coil Air Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3171,
            "model_setup_and_sizing_program_calling_manager_name": "Mech Cooling Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Mech Cooling Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Mech AHU Water to Air Heat Pump Source Side1 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Mech AHU Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Mech Heating Coil": {
            "air_connection_1_inlet_node_name": "Mech AHU Cooling Coil Air Outlet Node",
            "air_connection_1_outlet_node_name": "Mech AHU Air Loop Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3172,
            "model_setup_and_sizing_program_calling_manager_name": "Mech Heating Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Mech Heating Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Mech AHU Water to Air Heat Pump Source Side2 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Mech AHU Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Multi_Class_1_Pod_1 Cooling Coil": {
            "air_connection_1_inlet_node_name": "Multi_Class_1_Pod_1 AHU Supply Fan Outlet",
            "air_connection_1_outlet_node_name": "Multi_Class_1_Pod_1 AHU Cooling Coil Air Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3151,
            "model_setup_and_sizing_program_calling_manager_name": "Multi_Class_1_Pod_1 Cooling Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Multi_Class_1_Pod_1 Cooling Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Multi_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side1 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Multi_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Multi_Class_1_Pod_1 Heating Coil": {
            "air_connection_1_inlet_node_name": "Multi_Class_1_Pod_1 AHU Cooling Coil Air Outlet Node",
            "air_connection_1_outlet_node_name": "Multi_Class_1_Pod_1 AHU Air Loop Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3152,
            "model_setup_and_sizing_program_calling_manager_name": "Multi_Class_1_Pod_1 Heating Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Multi_Class_1_Pod_1 Heating Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Multi_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side2 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Multi_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Multi_Class_1_Pod_2 Cooling Coil": {
            "air_connection_1_inlet_node_name": "Multi_Class_1_Pod_2 AHU Supply Fan Outlet",
            "air_connection_1_outlet_node_name": "Multi_Class_1_Pod_2 AHU Cooling Coil Air Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3155,
            "model_setup_and_sizing_program_calling_manager_name": "Multi_Class_1_Pod_2 Cooling Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Multi_Class_1_Pod_2 Cooling Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Multi_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side1 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Multi_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Multi_Class_1_Pod_2 Heating Coil": {
            "air_connection_1_inlet_node_name": "Multi_Class_1_Pod_2 AHU Cooling Coil Air Outlet Node",
            "air_connection_1_outlet_node_name": "Multi_Class_1_Pod_2 AHU Air Loop Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3156,
            "model_setup_and_sizing_program_calling_manager_name": "Multi_Class_1_Pod_2 Heating Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Multi_Class_1_Pod_2 Heating Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Multi_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side2 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Multi_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Multi_Class_1_Pod_3 Cooling Coil": {
            "air_connection_1_inlet_node_name": "Multi_Class_1_Pod_3 AHU Supply Fan Outlet",
            "air_connection_1_outlet_node_name": "Multi_Class_1_Pod_3 AHU Cooling Coil Air Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3159,
            "model_setup_and_sizing_program_calling_manager_name": "Multi_Class_1_Pod_3 Cooling Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Multi_Class_1_Pod_3 Cooling Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Multi_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side1 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Multi_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Multi_Class_1_Pod_3 Heating Coil": {
            "air_connection_1_inlet_node_name": "Multi_Class_1_Pod_3 AHU Cooling Coil Air Outlet Node",
            "air_connection_1_outlet_node_name": "Multi_Class_1_Pod_3 AHU Air Loop Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3160,
            "model_setup_and_sizing_program_calling_manager_name": "Multi_Class_1_Pod_3 Heating Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Multi_Class_1_Pod_3 Heating Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Multi_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side2 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Multi_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Multi_Class_2_Pod_1 Cooling Coil": {
            "air_connection_1_inlet_node_name": "Multi_Class_2_Pod_1 AHU Supply Fan Outlet",
            "air_connection_1_outlet_node_name": "Multi_Class_2_Pod_1 AHU Cooling Coil Air Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3153,
            "model_setup_and_sizing_program_calling_manager_name": "Multi_Class_2_Pod_1 Cooling Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Multi_Class_2_Pod_1 Cooling Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Multi_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side1 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Multi_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Multi_Class_2_Pod_1 Heating Coil": {
            "air_connection_1_inlet_node_name": "Multi_Class_2_Pod_1 AHU Cooling Coil Air Outlet Node",
            "air_connection_1_outlet_node_name": "Multi_Class_2_Pod_1 AHU Air Loop Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3154,
            "model_setup_and_sizing_program_calling_manager_name": "Multi_Class_2_Pod_1 Heating Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Multi_Class_2_Pod_1 Heating Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Multi_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side2 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Multi_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Multi_Class_2_Pod_2 Cooling Coil": {
            "air_connection_1_inlet_node_name": "Multi_Class_2_Pod_2 AHU Supply Fan Outlet",
            "air_connection_1_outlet_node_name": "Multi_Class_2_Pod_2 AHU Cooling Coil Air Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3157,
            "model_setup_and_sizing_program_calling_manager_name": "Multi_Class_2_Pod_2 Cooling Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Multi_Class_2_Pod_2 Cooling Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Multi_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side1 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Multi_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Multi_Class_2_Pod_2 Heating Coil": {
            "air_connection_1_inlet_node_name": "Multi_Class_2_Pod_2 AHU Cooling Coil Air Outlet Node",
            "air_connection_1_outlet_node_name": "Multi_Class_2_Pod_2 AHU Air Loop Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3158,
            "model_setup_and_sizing_program_calling_manager_name": "Multi_Class_2_Pod_2 Heating Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Multi_Class_2_Pod_2 Heating Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Multi_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side2 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Multi_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Multi_Class_2_Pod_3 Cooling Coil": {
            "air_connection_1_inlet_node_name": "Multi_Class_2_Pod_3 AHU Supply Fan Outlet",
            "air_connection_1_outlet_node_name": "Multi_Class_2_Pod_3 AHU Cooling Coil Air Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3161,
            "model_setup_and_sizing_program_calling_manager_name": "Multi_Class_2_Pod_3 Cooling Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Multi_Class_2_Pod_3 Cooling Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Multi_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side1 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Multi_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Multi_Class_2_Pod_3 Heating Coil": {
            "air_connection_1_inlet_node_name": "Multi_Class_2_Pod_3 AHU Cooling Coil Air Outlet Node",
            "air_connection_1_outlet_node_name": "Multi_Class_2_Pod_3 AHU Air Loop Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3162,
            "model_setup_and_sizing_program_calling_manager_name": "Multi_Class_2_Pod_3 Heating Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Multi_Class_2_Pod_3 Heating Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Multi_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side2 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Multi_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node"
        },
        "Offices Cooling Coil": {
            "air_connection_1_inlet_node_name": "Offices AHU Supply Fan Outlet",
            "air_connection_1_outlet_node_name": "Offices AHU Cooling Coil Air Outlet Node",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3177,
            "model_setup_and_sizing_program_calling_manager_name": "Offices Cooling Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Offices Cooling Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Offices AHU Water to Air Heat Pump Source Side1 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Offices AHU Water to Air Heat Pump Source Side1 Outlet Node"
        },
        "Offices Heating Coil": {
            "air_connection_1_inlet_node_name": "Offices AHU Cooling Coil Air Outlet Node",
            "air_connection_1_outlet_node_name": "Offices AHU Air Loop Outlet",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3178,
            "model_setup_and_sizing_program_calling_manager_name": "Offices Heating Coil Init Program Manager",
            "number_of_air_connections": 1,
            "overall_model_simulation_program_calling_manager_name": "Offices Heating Coil Model Program Manager",
            "plant_connection_inlet_node_name": "Offices AHU Water to Air Heat Pump Source Side2 Inlet Node",
            "plant_connection_is_used": "Yes",
            "plant_connection_outlet_node_name": "Offices AHU Water to Air Heat Pump Source Side2 Outlet Node"
        }
    },
    "CondenserEquipmentList": {
        "Condenser Equipment": {
            "equipment": [
                {
                    "equipment_name": "Vertical Ground Heat Exchanger",
                    "equipment_object_type": "GroundHeatExchanger:System"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 3,
            "idf_order": 1651
        }
    },
    "CondenserEquipmentOperationSchemes": {
        "Condenser Loop Operation": {
            "control_scheme_1_name": "Year Round Tower Operation",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "CyclingFanSch",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1658
        }
    },
    "CondenserLoop": {
        "Condenser Loop": {
            "condenser_demand_side_branch_list_name": "Condenser Demand Side Branches",
            "condenser_demand_side_connector_list_name": "Condenser Demand Side Connectors",
            "condenser_equipment_operation_scheme_name": "Condenser Loop Operation",
            "condenser_loop_temperature_setpoint_node_name": "GHE Inlet Node",
            "condenser_loop_volume": "Autocalculate",
            "condenser_side_branch_list_name": "Condenser Supply Side Branches",
            "condenser_side_connector_list_name": "Condenser Supply Side Connectors",
            "condenser_side_inlet_node_name": "Condenser Supply Inlet Node",
            "condenser_side_outlet_node_name": "Condenser Supply Outlet Node",
            "demand_side_inlet_node_name": "Condenser Demand Inlet Node",
            "demand_side_outlet_node_name": "Condenser Demand Outlet Node",
            "fluid_type": "Water",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 19,
            "idf_order": 1647,
            "load_distribution_scheme": "SequentialLoad",
            "maximum_loop_flow_rate": 12345,
            "maximum_loop_temperature": 80,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 0
        }
    },
    "Connector:Mixer": {
        "Condenser Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Condenser Branch"
                },
                {
                    "inlet_branch_name": "Condenser Demand Bypass Branch"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1561,
            "outlet_branch_name": "Condenser Demand Outlet Branch"
        },
        "Condenser Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Condenser Supply GHE Branch"
                },
                {
                    "inlet_branch_name": "Condenser Supply Bypass Branch"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1562,
            "outlet_branch_name": "Condenser Supply Outlet Branch"
        },
        "Cooling Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Cooling Plant Branch AHU Corner_Class_1_Pod_1"
                },
                {
                    "inlet_branch_name": "Cooling Plant Branch AHU Corner_Class_2_Pod_1"
                },
                {
                    "inlet_branch_name": "Cooling Plant Branch AHU Corner_Class_1_Pod_2"
                },
                {
                    "inlet_branch_name": "Cooling Plant Branch AHU Corner_Class_2_Pod_2"
                },
                {
                    "inlet_branch_name": "Cooling Plant Branch AHU Corner_Class_1_Pod_3"
                },
                {
                    "inlet_branch_name": "Cooling Plant Branch AHU Corner_Class_2_Pod_3"
                },
                {
                    "inlet_branch_name": "Cooling Plant Branch AHU Multi_Class_1_Pod_1"
                },
                {
                    "inlet_branch_name": "Cooling Plant Branch AHU Multi_Class_2_Pod_1"
                },
                {
                    "inlet_branch_name": "Cooling Plant Branch AHU Multi_Class_1_Pod_2"
                },
                {
                    "inlet_branch_name": "Cooling Plant Branch AHU Multi_Class_2_Pod_2"
                },
                {
                    "inlet_branch_name": "Cooling Plant Branch AHU Multi_Class_1_Pod_3"
                },
                {
                    "inlet_branch_name": "Cooling Plant Branch AHU Multi_Class_2_Pod_3"
                },
                {
                    "inlet_branch_name": "Cooling Plant Branch AHU Corridor_Pod_1"
                },
                {
                    "inlet_branch_name": "Cooling Plant Branch AHU Corridor_Pod_2"
                },
                {
                    "inlet_branch_name": "Cooling Plant Branch AHU Corridor_Pod_3"
                },
                {
                    "inlet_branch_name": "Cooling Plant Branch AHU Main_Corridor"
                },
                {
                    "inlet_branch_name": "Cooling Plant Branch AHU Mech"
                },
                {
                    "inlet_branch_name": "Cooling Plant Branch AHU Computer_Class"
                },
                {
                    "inlet_branch_name": "Cooling Plant Branch AHU Library_Media_Center"
                },
                {
                    "inlet_branch_name": "Cooling Plant Branch AHU Offices"
                },
                {
                    "inlet_branch_name": "Cooling Plant Branch AHU Lobby"
                },
                {
                    "inlet_branch_name": "Cooling Plant Branch AHU Cafeteria"
                },
                {
                    "inlet_branch_name": "Cooling Plant Branch AHU Kitchen"
                },
                {
                    "inlet_branch_name": "Cooling Plant Branch AHU Gym"
                },
                {
                    "inlet_branch_name": "Cooling Plant Branch AHU Bath"
                },
                {
                    "inlet_branch_name": "Cooling Demand Bypass Branch"
                }
            ],
            "idf_max_extensible_fields": 26,
            "idf_max_fields": 28,
            "idf_order": 1557,
            "outlet_branch_name": "Cooling Demand Outlet Branch"
        },
        "Cooling Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Chiller Branch"
                },
                {
                    "inlet_branch_name": "Cooling Supply Bypass Branch"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1558,
            "outlet_branch_name": "Cooling Supply Outlet Branch"
        },
        "Heating Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Heating Plant Branch AHU Corner_Class_1_Pod_1"
                },
                {
                    "inlet_branch_name": "Heating Plant Branch AHU Corner_Class_2_Pod_1"
                },
                {
                    "inlet_branch_name": "Heating Plant Branch AHU Corner_Class_1_Pod_2"
                },
                {
                    "inlet_branch_name": "Heating Plant Branch AHU Corner_Class_2_Pod_2"
                },
                {
                    "inlet_branch_name": "Heating Plant Branch AHU Corner_Class_1_Pod_3"
                },
                {
                    "inlet_branch_name": "Heating Plant Branch AHU Corner_Class_2_Pod_3"
                },
                {
                    "inlet_branch_name": "Heating Plant Branch AHU Multi_Class_1_Pod_1"
                },
                {
                    "inlet_branch_name": "Heating Plant Branch AHU Multi_Class_2_Pod_1"
                },
                {
                    "inlet_branch_name": "Heating Plant Branch AHU Multi_Class_1_Pod_2"
                },
                {
                    "inlet_branch_name": "Heating Plant Branch AHU Multi_Class_2_Pod_2"
                },
                {
                    "inlet_branch_name": "Heating Plant Branch AHU Multi_Class_1_Pod_3"
                },
                {
                    "inlet_branch_name": "Heating Plant Branch AHU Multi_Class_2_Pod_3"
                },
                {
                    "inlet_branch_name": "Heating Plant Branch AHU Corridor_Pod_1"
                },
                {
                    "inlet_branch_name": "Heating Plant Branch AHU Corridor_Pod_2"
                },
                {
                    "inlet_branch_name": "Heating Plant Branch AHU Corridor_Pod_3"
                },
                {
                    "inlet_branch_name": "Heating Plant Branch AHU Main_Corridor"
                },
                {
                    "inlet_branch_name": "Heating Plant Branch AHU Mech"
                },
                {
                    "inlet_branch_name": "Heating Plant Branch AHU Computer_Class"
                },
                {
                    "inlet_branch_name": "Heating Plant Branch AHU Library_Media_Center"
                },
                {
                    "inlet_branch_name": "Heating Plant Branch AHU Offices"
                },
                {
                    "inlet_branch_name": "Heating Plant Branch AHU Lobby"
                },
                {
                    "inlet_branch_name": "Heating Plant Branch AHU Cafeteria"
                },
                {
                    "inlet_branch_name": "Heating Plant Branch AHU Kitchen"
                },
                {
                    "inlet_branch_name": "Heating Plant Branch AHU Gym"
                },
                {
                    "inlet_branch_name": "Heating Plant Branch AHU Bath"
                },
                {
                    "inlet_branch_name": "Heating Demand Bypass Branch"
                }
            ],
            "idf_max_extensible_fields": 26,
            "idf_max_fields": 28,
            "idf_order": 1559,
            "outlet_branch_name": "Heating Demand Outlet Branch"
        },
        "Heating Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Boiler Branch"
                },
                {
                    "inlet_branch_name": "Heating Supply Bypass Branch"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1560,
            "outlet_branch_name": "Heating Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "Condenser Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Condenser Branch"
                },
                {
                    "outlet_branch_name": "Condenser Demand Bypass Branch"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1555,
            "inlet_branch_name": "Condenser Demand Inlet Branch"
        },
        "Condenser Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Condenser Supply GHE Branch"
                },
                {
                    "outlet_branch_name": "Condenser Supply Bypass Branch"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1556,
            "inlet_branch_name": "Condenser Supply Inlet Branch"
        },
        "Cooling Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Cooling Plant Branch AHU Corner_Class_1_Pod_1"
                },
                {
                    "outlet_branch_name": "Cooling Plant Branch AHU Corner_Class_2_Pod_1"
                },
                {
                    "outlet_branch_name": "Cooling Plant Branch AHU Corner_Class_1_Pod_2"
                },
                {
                    "outlet_branch_name": "Cooling Plant Branch AHU Corner_Class_2_Pod_2"
                },
                {
                    "outlet_branch_name": "Cooling Plant Branch AHU Corner_Class_1_Pod_3"
                },
                {
                    "outlet_branch_name": "Cooling Plant Branch AHU Corner_Class_2_Pod_3"
                },
                {
                    "outlet_branch_name": "Cooling Plant Branch AHU Multi_Class_1_Pod_1"
                },
                {
                    "outlet_branch_name": "Cooling Plant Branch AHU Multi_Class_2_Pod_1"
                },
                {
                    "outlet_branch_name": "Cooling Plant Branch AHU Multi_Class_1_Pod_2"
                },
                {
                    "outlet_branch_name": "Cooling Plant Branch AHU Multi_Class_2_Pod_2"
                },
                {
                    "outlet_branch_name": "Cooling Plant Branch AHU Multi_Class_1_Pod_3"
                },
                {
                    "outlet_branch_name": "Cooling Plant Branch AHU Multi_Class_2_Pod_3"
                },
                {
                    "outlet_branch_name": "Cooling Plant Branch AHU Corridor_Pod_1"
                },
                {
                    "outlet_branch_name": "Cooling Plant Branch AHU Corridor_Pod_2"
                },
                {
                    "outlet_branch_name": "Cooling Plant Branch AHU Corridor_Pod_3"
                },
                {
                    "outlet_branch_name": "Cooling Plant Branch AHU Main_Corridor"
                },
                {
                    "outlet_branch_name": "Cooling Plant Branch AHU Mech"
                },
                {
                    "outlet_branch_name": "Cooling Plant Branch AHU Computer_Class"
                },
                {
                    "outlet_branch_name": "Cooling Plant Branch AHU Library_Media_Center"
                },
                {
                    "outlet_branch_name": "Cooling Plant Branch AHU Offices"
                },
                {
                    "outlet_branch_name": "Cooling Plant Branch AHU Lobby"
                },
                {
                    "outlet_branch_name": "Cooling Plant Branch AHU Cafeteria"
                },
                {
                    "outlet_branch_name": "Cooling Plant Branch AHU Kitchen"
                },
                {
                    "outlet_branch_name": "Cooling Plant Branch AHU Gym"
                },
                {
                    "outlet_branch_name": "Cooling Plant Branch AHU Bath"
                },
                {
                    "outlet_branch_name": "Cooling Demand Bypass Branch"
                }
            ],
            "idf_max_extensible_fields": 26,
            "idf_max_fields": 28,
            "idf_order": 1551,
            "inlet_branch_name": "Cooling Demand Inlet Branch"
        },
        "Cooling Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Chiller Branch"
                },
                {
                    "outlet_branch_name": "Cooling Supply Bypass Branch"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1552,
            "inlet_branch_name": "Cooling Supply Inlet Branch"
        },
        "Heating Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Heating Plant Branch AHU Corner_Class_1_Pod_1"
                },
                {
                    "outlet_branch_name": "Heating Plant Branch AHU Corner_Class_2_Pod_1"
                },
                {
                    "outlet_branch_name": "Heating Plant Branch AHU Corner_Class_1_Pod_2"
                },
                {
                    "outlet_branch_name": "Heating Plant Branch AHU Corner_Class_2_Pod_2"
                },
                {
                    "outlet_branch_name": "Heating Plant Branch AHU Corner_Class_1_Pod_3"
                },
                {
                    "outlet_branch_name": "Heating Plant Branch AHU Corner_Class_2_Pod_3"
                },
                {
                    "outlet_branch_name": "Heating Plant Branch AHU Multi_Class_1_Pod_1"
                },
                {
                    "outlet_branch_name": "Heating Plant Branch AHU Multi_Class_2_Pod_1"
                },
                {
                    "outlet_branch_name": "Heating Plant Branch AHU Multi_Class_1_Pod_2"
                },
                {
                    "outlet_branch_name": "Heating Plant Branch AHU Multi_Class_2_Pod_2"
                },
                {
                    "outlet_branch_name": "Heating Plant Branch AHU Multi_Class_1_Pod_3"
                },
                {
                    "outlet_branch_name": "Heating Plant Branch AHU Multi_Class_2_Pod_3"
                },
                {
                    "outlet_branch_name": "Heating Plant Branch AHU Corridor_Pod_1"
                },
                {
                    "outlet_branch_name": "Heating Plant Branch AHU Corridor_Pod_2"
                },
                {
                    "outlet_branch_name": "Heating Plant Branch AHU Corridor_Pod_3"
                },
                {
                    "outlet_branch_name": "Heating Plant Branch AHU Main_Corridor"
                },
                {
                    "outlet_branch_name": "Heating Plant Branch AHU Mech"
                },
                {
                    "outlet_branch_name": "Heating Plant Branch AHU Computer_Class"
                },
                {
                    "outlet_branch_name": "Heating Plant Branch AHU Library_Media_Center"
                },
                {
                    "outlet_branch_name": "Heating Plant Branch AHU Offices"
                },
                {
                    "outlet_branch_name": "Heating Plant Branch AHU Lobby"
                },
                {
                    "outlet_branch_name": "Heating Plant Branch AHU Cafeteria"
                },
                {
                    "outlet_branch_name": "Heating Plant Branch AHU Kitchen"
                },
                {
                    "outlet_branch_name": "Heating Plant Branch AHU Gym"
                },
                {
                    "outlet_branch_name": "Heating Plant Branch AHU Bath"
                },
                {
                    "outlet_branch_name": "Heating Demand Bypass Branch"
                }
            ],
            "idf_max_extensible_fields": 26,
            "idf_max_fields": 28,
            "idf_order": 1553,
            "inlet_branch_name": "Heating Demand Inlet Branch"
        },
        "Heating Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Boiler Branch"
                },
                {
                    "outlet_branch_name": "Heating Supply Bypass Branch"
                }
            ],
            "idf_max_extensible_fields": 2,
            "idf_max_fields": 4,
            "idf_order": 1554,
            "inlet_branch_name": "Heating Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "Condenser Demand Side Connectors": {
            "connector_1_name": "Condenser Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Condenser Demand Mixer",
            "connector_2_object_type": "Connector:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1568
        },
        "Condenser Supply Side Connectors": {
            "connector_1_name": "Condenser Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Condenser Supply Mixer",
            "connector_2_object_type": "Connector:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1567
        },
        "Cooling Demand Side Connectors": {
            "connector_1_name": "Cooling Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Cooling Demand Mixer",
            "connector_2_object_type": "Connector:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1564
        },
        "Cooling Supply Side Connectors": {
            "connector_1_name": "Cooling Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Cooling Supply Mixer",
            "connector_2_object_type": "Connector:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1563
        },
        "Heating Demand Side Connectors": {
            "connector_1_name": "Heating Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Heating Demand Mixer",
            "connector_2_object_type": "Connector:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1566
        },
        "Heating Supply Side Connectors": {
            "connector_1_name": "Heating Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Heating Supply Mixer",
            "connector_2_object_type": "Connector:Mixer",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 1565
        }
    },
    "Construction": {
        "Air_Wall": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 192,
            "outside_layer": "Air_Wall_Material"
        },
        "AtticRoofDeck": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 195,
            "layer_2": "G02 16mm plywood",
            "outside_layer": "F12 Asphalt shingles"
        },
        "DropCeiling": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 193,
            "outside_layer": "AC02 Acoustic Ceiling"
        },
        "InteriorFurnishings": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 191,
            "outside_layer": "Std Wood 6inch"
        },
        "OpaqueDoor": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 194,
            "outside_layer": "Std Opaque Door Panel"
        },
        "Swinging Door_con": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 190,
            "outside_layer": "Opaque Door panel_con"
        },
        "Window_U_0.9_SHGC_0.6": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 299,
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.19_SHGC_0.20": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 260,
            "layer_2": "AIR 13MM",
            "layer_3": "COATED POLY-55",
            "layer_4": "AIR 13MM",
            "layer_5": "CLEAR 6MM",
            "outside_layer": "BRONZE 6MM"
        },
        "Window_U_0.24_SHGC_0.11": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 259,
            "layer_2": "ARGON 13MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECABS-2 COLORED 6MM"
        },
        "Window_U_0.24_SHGC_0.16": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 258,
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "ECABS-2 COLORED 6MM"
        },
        "Window_U_0.24_SHGC_0.23": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 257,
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE SPEC SEL TINT 6MM"
        },
        "Window_U_0.25_SHGC_0.40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 248,
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.29_SHGC_0.11": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 256,
            "layer_2": "AIR 13MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECREF-2 COLORED 6MM"
        },
        "Window_U_0.29_SHGC_0.17": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 255,
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "ECABS-2 COLORED 6MM"
        },
        "Window_U_0.29_SHGC_0.22": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 254,
            "layer_2": "AIR 6MM",
            "layer_3": "COATED POLY-55",
            "layer_4": "AIR 6MM",
            "layer_5": "CLEAR 6MM",
            "outside_layer": "BRONZE 6MM"
        },
        "Window_U_0.29_SHGC_0.45": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 295,
            "layer_2": "AIR 13MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECREF-2 BLEACHED 6MM"
        },
        "Window_U_0.30_SHGC_0.40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 264,
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.33_SHGC_0.11": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 253,
            "layer_2": "AIR 13MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECREF-2 COLORED 6MM"
        },
        "Window_U_0.33_SHGC_0.40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 238,
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.33_SHGC_0.45": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 246,
            "layer_2": "AIR 6MM",
            "layer_3": "COATED POLY-77",
            "layer_4": "AIR 6MM",
            "layer_5": "CLEAR 3MM",
            "outside_layer": "CLEAR 3MM"
        },
        "Window_U_0.34_SHGC_0.40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 239,
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.34_SHGC_0.45": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 243,
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "PYR B CLEAR 6MM"
        },
        "Window_U_0.35_SHGC_0.26": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 249,
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR MID 6MM"
        },
        "Window_U_0.35_SHGC_0.35": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 240,
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.36_SHGC_0.35": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 263,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE SPEC SEL TINT 6MM"
        },
        "Window_U_0.37_SHGC_0.45": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 306,
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_4321_LayerAvg"
        },
        "Window_U_0.38_SHGC_0.26": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 247,
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B TINT HI 6MM"
        },
        "Window_U_0.38_SHGC_0.30": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 262,
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.38_SHGC_0.36": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 313,
            "layer_2": "Gap_9_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_2531_LayerAvg"
        },
        "Window_U_0.38_SHGC_0.41": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 314,
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_4313_LayerAvg"
        },
        "Window_U_0.39_SHGC_0.32": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 279,
            "outside_layer": "Theoretical Glass 347"
        },
        "Window_U_0.39_SHGC_0.36": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 266,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.39_SHGC_0.38": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 278,
            "outside_layer": "Theoretical Glass 297"
        },
        "Window_U_0.39_SHGC_0.40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 310,
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_282_LayerAvg"
        },
        "Window_U_0.40_SHGC_0.4": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 308,
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_8652_LayerAvg"
        },
        "Window_U_0.40_SHGC_0.38": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 309,
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_8652_LayerAvg"
        },
        "Window_U_0.40_SHGC_0.43": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 283,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE SPEC SEL CLEAR 3MM"
        },
        "Window_U_0.40_SHGC_0.45": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 284,
            "layer_2": "AIR 6MM",
            "layer_3": "LoE SPEC SEL CLEAR 6MM Rev",
            "outside_layer": "ECABS-2 BLEACHED 6MM"
        },
        "Window_U_0.41_SHGC_0.38": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 307,
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_8652_LayerAvg"
        },
        "Window_U_0.42_SHGC_0.35": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 237,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.42_SHGC_0.40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 234,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE TINT 6MM"
        },
        "Window_U_0.42_SHGC_0.45": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 232,
            "layer_2": "ARGON 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.43_SHGC_0.26": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 235,
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.43_SHGC_0.29": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 242,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "LoE SPEC SEL TINT 6MM"
        },
        "Window_U_0.44_SHGC_0.20": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 277,
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B TINT HI 6MM"
        },
        "Window_U_0.44_SHGC_0.26": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 236,
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.44_SHGC_0.40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 312,
            "layer_2": "Gap_9_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_9731_LayerAvg"
        },
        "Window_U_0.45_SHGC_0.27": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 265,
            "layer_2": "Air 13MM",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_12116_LayerAvg"
        },
        "Window_U_0.45_SHGC_0.31": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 245,
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.45_SHGC_0.38": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 311,
            "layer_2": "Gap_1_W_0_0127",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_2532_LayerAvg"
        },
        "Window_U_0.46_SHGC_0.45": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 233,
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "GREY 6MM"
        },
        "Window_U_0.47_SHGC_0.40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 288,
            "layer_2": "Gap_1_W_0_0043",
            "layer_3": "Glass_2010F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.48_SHGC_0.40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 231,
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.50_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 287,
            "layer_2": "Gap_1_W_0_0042",
            "layer_3": "Glass_2022F_LayerAvg",
            "outside_layer": "Glass_2175_LayerAvg"
        },
        "Window_U_0.50_SHGC_0.40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 292,
            "layer_2": "Gap_1_W_0_0038",
            "layer_3": "Glass_2027F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.51_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 315,
            "layer_2": "Gap_1_W_0_0090",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.52_SHGC_0.22": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 276,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF B CLEAR LO 6MM"
        },
        "Window_U_0.52_SHGC_0.40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 230,
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.54_SHGC_0.13": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 252,
            "layer_2": "AIR 13MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF A CLEAR LO 6MM"
        },
        "Window_U_0.54_SHGC_0.18": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 251,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF A TINT MID 6MM"
        },
        "Window_U_0.54_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 316,
            "layer_2": "Gap_1_W_0_0070",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.54_SHGC_0.27": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 250,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.55_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 286,
            "layer_2": "Gap_1_W_0_0032",
            "layer_3": "Glass_2022F_LayerAvg",
            "outside_layer": "Glass_2175_LayerAvg"
        },
        "Window_U_0.55_SHGC_0.31": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 241,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D TINT 6MM"
        },
        "Window_U_0.55_SHGC_0.35": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 291,
            "layer_2": "Gap_1_W_0_0038",
            "layer_3": "Glass_2027F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.56_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 317,
            "layer_2": "Gap_1_W_0_0060",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.56_SHGC_0.35": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 244,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D TINT 6MM"
        },
        "Window_U_0.56_SHGC_0.76": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 282,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 3MM",
            "outside_layer": "CLEAR 3MM"
        },
        "Window_U_0.57_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 227,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.57_SHGC_0.39": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 224,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.57_SHGC_0.49": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 229,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "BLUE 6MM"
        },
        "Window_U_0.58_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 319,
            "layer_2": "Gap_1_W_0_0052",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.59_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 318,
            "layer_2": "Gap_1_W_0_0048",
            "layer_3": "Glass_102_LayerAvg",
            "outside_layer": "Glass_1576_LayerAvg"
        },
        "Window_U_0.60_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 285,
            "layer_2": "Gap_1_W_0_0025",
            "layer_3": "Glass_2022F_LayerAvg",
            "outside_layer": "Glass_2175_LayerAvg"
        },
        "Window_U_0.62_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 226,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.62_SHGC_0.39": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 223,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_0.62_SHGC_0.49": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 228,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "BLUE 6MM"
        },
        "Window_U_0.65_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 225,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.65_SHGC_0.35": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 290,
            "layer_2": "Gap_1_W_0_0024",
            "layer_3": "Glass_2027F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.67_SHGC_0.77": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 281,
            "outside_layer": "PYR B CLEAR 3MM"
        },
        "Window_U_0.71_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 261,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 6MM",
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_0.72_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 222,
            "outside_layer": "REF B TINT MID 6MM"
        },
        "Window_U_0.75_SHGC_0.6": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 300,
            "layer_2": "AIR 6MM",
            "layer_3": "CLEAR 3MM",
            "outside_layer": "GREY 3MM"
        },
        "Window_U_0.75_SHGC_0.35": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 289,
            "layer_2": "Gap_1_W_0_0018",
            "layer_3": "Glass_2027F_LayerAvg",
            "outside_layer": "Glass_2052_LayerAvg"
        },
        "Window_U_0.75_SHGC_0.72": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 280,
            "outside_layer": "PYR B CLEAR 6MM"
        },
        "Window_U_0.85_SHGC_0.78": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 301,
            "outside_layer": "PYR A CLEAR 3MM"
        },
        "Window_U_0.88_SHGC_0.16": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 274,
            "outside_layer": "REF A CLEAR LO 6MM"
        },
        "Window_U_0.88_SHGC_0.27": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 275,
            "outside_layer": "ECREF-1 COLORED 6MM"
        },
        "Window_U_0.90_SHGC_0.40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 298,
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.98_SHGC_0.45": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 272,
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_0.98_SHGC_0.68": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 273,
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.05_SHGC_0.40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 297,
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.08_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 294,
            "outside_layer": "ECREF-1 COLORED 6MM"
        },
        "Window_U_1.15_SHGC_0.68": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 303,
            "outside_layer": "GREEN 3MM"
        },
        "Window_U_1.16_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 293,
            "outside_layer": "ECREF-1 COLORED 6MM"
        },
        "Window_U_1.17_SHGC_0.39": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 268,
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.17_SHGC_0.49": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 270,
            "outside_layer": "REF D CLEAR 6MM"
        },
        "Window_U_1.17_SHGC_0.68": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 271,
            "outside_layer": "GREEN 3MM"
        },
        "Window_U_1.22_SHGC_0.25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 221,
            "outside_layer": "ECREF-1 COLORED 6MM"
        },
        "Window_U_1.22_SHGC_0.34": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 220,
            "outside_layer": "REF C CLEAR HI 6MM"
        },
        "Window_U_1.22_SHGC_0.39": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 219,
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.22_SHGC_0.61": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 218,
            "outside_layer": "GREEN 6MM"
        },
        "Window_U_1.30_SHGC_0.68": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 302,
            "outside_layer": "GREEN 3MM"
        },
        "Window_U_1.60_SHGC_0.40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 296,
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.70_SHGC_0.36": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 305,
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.80_SHGC_0.36": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 304,
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.98_SHGC_0.36": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 267,
            "outside_layer": "REF B CLEAR HI 6MM"
        },
        "Window_U_1.98_SHGC_0.61": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 269,
            "outside_layer": "GREEN 6MM"
        },
        "basement_wall": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 203,
            "outside_layer": "M10 200mm concrete block basement wall"
        },
        "ext_slab_6in": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 200,
            "outside_layer": "150mm Normalweight concrete floor"
        },
        "ext_slab_6in_with_carpet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 199,
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "150mm Normalweight concrete floor"
        },
        "ext_slab_8in": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 198,
            "outside_layer": "200mm Normalweight concrete floor"
        },
        "ext_slab_8in_with_carpet": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 197,
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "200mm Normalweight concrete floor"
        },
        "ext_soffit_floor": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 205,
            "outside_layer": "G02 16mm plywood"
        },
        "int_slab_ceiling": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 202,
            "layer_2": "100mm Normalweight concrete floor",
            "outside_layer": "CP02 CARPET PAD"
        },
        "int_slab_floor": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 201,
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "100mm Normalweight concrete floor"
        },
        "int_wall": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 196,
            "layer_2": "G01 13mm gypsum board",
            "outside_layer": "G01 13mm gypsum board"
        },
        "int_wood_floor": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 204,
            "layer_2": "G02 16mm plywood",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "AC02 Acoustic Ceiling"
        },
        "nonres_ext_wall": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 209,
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Nonres_Exterior_Wall_Insulation",
            "layer_4": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "nonres_floor": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 212,
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Nonres_Floor_Insulation"
        },
        "nonres_floor_ceiling": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 215,
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Nonres_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "nonres_roof": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 206,
            "layer_2": "Nonres_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        },
        "res_ext_wall": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 210,
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Res_Exterior_Wall_Insulation",
            "layer_4": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "res_floor": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 213,
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Res_Floor_Insulation"
        },
        "res_floor_ceiling": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 216,
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Res_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "res_roof": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 207,
            "layer_2": "Res_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        },
        "semiheated_ext_wall": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 211,
            "layer_2": "G01 16mm gypsum board",
            "layer_3": "Semiheated_Exterior_Wall_Insulation",
            "layer_4": "G01 16mm gypsum board",
            "outside_layer": "F07 25mm stucco"
        },
        "semiheated_floor": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 214,
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Semiheated_Floor_Insulation"
        },
        "semiheated_floor_ceiling": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 217,
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Semiheated_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "semiheated_roof": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 208,
            "layer_2": "Semiheated_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        }
    },
    "Controller:OutdoorAir": {
        "AHU Bath Mixing Controller": {
            "actuator_node_name": "Bath Outside Air Inlet Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 1197,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1,
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "mixed_air_node_name": "Bath AHU Supply Fan Inlet",
            "relief_air_outlet_node_name": "Bath AHU Relief Air Stream",
            "return_air_node_name": "Bath AHU Air Loop Inlet"
        },
        "AHU Cafeteria Mixing Controller": {
            "actuator_node_name": "Cafeteria Outside Air Inlet Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 1194,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1,
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "mixed_air_node_name": "Cafeteria AHU Supply Fan Inlet",
            "relief_air_outlet_node_name": "Cafeteria AHU Relief Air Stream",
            "return_air_node_name": "Cafeteria AHU Air Loop Inlet"
        },
        "AHU Computer_Class Mixing Controller": {
            "actuator_node_name": "Computer_Class Outside Air Inlet Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 1190,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1,
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "mixed_air_node_name": "Computer_Class AHU Supply Fan Inlet",
            "relief_air_outlet_node_name": "Computer_Class AHU Relief Air Stream",
            "return_air_node_name": "Computer_Class AHU Air Loop Inlet"
        },
        "AHU Corner_Class_1_Pod_1 Mixing Controller": {
            "actuator_node_name": "Corner_Class_1_Pod_1 Outside Air Inlet Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 1173,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1,
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "mixed_air_node_name": "Corner_Class_1_Pod_1 AHU Supply Fan Inlet",
            "relief_air_outlet_node_name": "Corner_Class_1_Pod_1 AHU Relief Air Stream",
            "return_air_node_name": "Corner_Class_1_Pod_1 AHU Air Loop Inlet"
        },
        "AHU Corner_Class_1_Pod_2 Mixing Controller": {
            "actuator_node_name": "Corner_Class_1_Pod_2 Outside Air Inlet Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 1175,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1,
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "mixed_air_node_name": "Corner_Class_1_Pod_2 AHU Supply Fan Inlet",
            "relief_air_outlet_node_name": "Corner_Class_1_Pod_2 AHU Relief Air Stream",
            "return_air_node_name": "Corner_Class_1_Pod_2 AHU Air Loop Inlet"
        },
        "AHU Corner_Class_1_Pod_3 Mixing Controller": {
            "actuator_node_name": "Corner_Class_1_Pod_3 Outside Air Inlet Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 1178,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1,
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "mixed_air_node_name": "Corner_Class_1_Pod_3 AHU Supply Fan Inlet",
            "relief_air_outlet_node_name": "Corner_Class_1_Pod_3 AHU Relief Air Stream",
            "return_air_node_name": "Corner_Class_1_Pod_3 AHU Air Loop Inlet"
        },
        "AHU Corner_Class_2_Pod_1 Mixing Controller": {
            "actuator_node_name": "Corner_Class_2_Pod_1 Outside Air Inlet Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 1176,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1,
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "mixed_air_node_name": "Corner_Class_2_Pod_1 AHU Supply Fan Inlet",
            "relief_air_outlet_node_name": "Corner_Class_2_Pod_1 AHU Relief Air Stream",
            "return_air_node_name": "Corner_Class_2_Pod_1 AHU Air Loop Inlet"
        },
        "AHU Corner_Class_2_Pod_2 Mixing Controller": {
            "actuator_node_name": "Corner_Class_2_Pod_2 Outside Air Inlet Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 1177,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1,
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "mixed_air_node_name": "Corner_Class_2_Pod_2 AHU Supply Fan Inlet",
            "relief_air_outlet_node_name": "Corner_Class_2_Pod_2 AHU Relief Air Stream",
            "return_air_node_name": "Corner_Class_2_Pod_2 AHU Air Loop Inlet"
        },
        "AHU Corner_Class_2_Pod_3 Mixing Controller": {
            "actuator_node_name": "Corner_Class_2_Pod_3 Outside Air Inlet Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 1179,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1,
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "mixed_air_node_name": "Corner_Class_2_Pod_3 AHU Supply Fan Inlet",
            "relief_air_outlet_node_name": "Corner_Class_2_Pod_3 AHU Relief Air Stream",
            "return_air_node_name": "Corner_Class_2_Pod_3 AHU Air Loop Inlet"
        },
        "AHU Corridor_Pod_1 Mixing Controller": {
            "actuator_node_name": "Corridor_Pod_1 Outside Air Inlet Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 1185,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1,
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "mixed_air_node_name": "Corridor_Pod_1 AHU Supply Fan Inlet",
            "relief_air_outlet_node_name": "Corridor_Pod_1 AHU Relief Air Stream",
            "return_air_node_name": "Corridor_Pod_1 AHU Air Loop Inlet"
        },
        "AHU Corridor_Pod_2 Mixing Controller": {
            "actuator_node_name": "Corridor_Pod_2 Outside Air Inlet Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 1186,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1,
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "mixed_air_node_name": "Corridor_Pod_2 AHU Supply Fan Inlet",
            "relief_air_outlet_node_name": "Corridor_Pod_2 AHU Relief Air Stream",
            "return_air_node_name": "Corridor_Pod_2 AHU Air Loop Inlet"
        },
        "AHU Corridor_Pod_3 Mixing Controller": {
            "actuator_node_name": "Corridor_Pod_3 Outside Air Inlet Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 1187,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1,
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "mixed_air_node_name": "Corridor_Pod_3 AHU Supply Fan Inlet",
            "relief_air_outlet_node_name": "Corridor_Pod_3 AHU Relief Air Stream",
            "return_air_node_name": "Corridor_Pod_3 AHU Air Loop Inlet"
        },
        "AHU Gym Mixing Controller": {
            "actuator_node_name": "Gym Outside Air Inlet Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 1196,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1,
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "mixed_air_node_name": "Gym AHU Supply Fan Inlet",
            "relief_air_outlet_node_name": "Gym AHU Relief Air Stream",
            "return_air_node_name": "Gym AHU Air Loop Inlet"
        },
        "AHU Kitchen Mixing Controller": {
            "actuator_node_name": "Kitchen Outside Air Inlet Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 1195,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1,
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "mixed_air_node_name": "Kitchen AHU Supply Fan Inlet",
            "relief_air_outlet_node_name": "Kitchen AHU Relief Air Stream",
            "return_air_node_name": "Kitchen AHU Air Loop Inlet"
        },
        "AHU Library_Media_Center Mixing Controller": {
            "actuator_node_name": "Library_Media_Center Outside Air Inlet Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 1191,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1,
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "mixed_air_node_name": "Library_Media_Center AHU Supply Fan Inlet",
            "relief_air_outlet_node_name": "Library_Media_Center AHU Relief Air Stream",
            "return_air_node_name": "Library_Media_Center AHU Air Loop Inlet"
        },
        "AHU Lobby Mixing Controller": {
            "actuator_node_name": "Lobby Outside Air Inlet Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 1193,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1,
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "mixed_air_node_name": "Lobby AHU Supply Fan Inlet",
            "relief_air_outlet_node_name": "Lobby AHU Relief Air Stream",
            "return_air_node_name": "Lobby AHU Air Loop Inlet"
        },
        "AHU Main_Corridor Mixing Controller": {
            "actuator_node_name": "Main_Corridor Outside Air Inlet Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 1188,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1,
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "mixed_air_node_name": "Main_Corridor AHU Supply Fan Inlet",
            "relief_air_outlet_node_name": "Main_Corridor AHU Relief Air Stream",
            "return_air_node_name": "Main_Corridor AHU Air Loop Inlet"
        },
        "AHU Mech Mixing Controller": {
            "actuator_node_name": "Mech Outside Air Inlet Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 1189,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1,
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "mixed_air_node_name": "Mech AHU Supply Fan Inlet",
            "relief_air_outlet_node_name": "Mech AHU Relief Air Stream",
            "return_air_node_name": "Mech AHU Air Loop Inlet"
        },
        "AHU Multi_Class_1_Pod_1 Mixing Controller": {
            "actuator_node_name": "Multi_Class_1_Pod_1 Outside Air Inlet Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 1180,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1,
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "mixed_air_node_name": "Multi_Class_1_Pod_1 AHU Supply Fan Inlet",
            "relief_air_outlet_node_name": "Multi_Class_1_Pod_1 AHU Relief Air Stream",
            "return_air_node_name": "Multi_Class_1_Pod_1 AHU Air Loop Inlet"
        },
        "AHU Multi_Class_1_Pod_2 Mixing Controller": {
            "actuator_node_name": "Multi_Class_1_Pod_2 Outside Air Inlet Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 1181,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1,
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "mixed_air_node_name": "Multi_Class_1_Pod_2 AHU Supply Fan Inlet",
            "relief_air_outlet_node_name": "Multi_Class_1_Pod_2 AHU Relief Air Stream",
            "return_air_node_name": "Multi_Class_1_Pod_2 AHU Air Loop Inlet"
        },
        "AHU Multi_Class_1_Pod_3 Mixing Controller": {
            "actuator_node_name": "Multi_Class_1_Pod_3 Outside Air Inlet Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 1183,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1,
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "mixed_air_node_name": "Multi_Class_1_Pod_3 AHU Supply Fan Inlet",
            "relief_air_outlet_node_name": "Multi_Class_1_Pod_3 AHU Relief Air Stream",
            "return_air_node_name": "Multi_Class_1_Pod_3 AHU Air Loop Inlet"
        },
        "AHU Multi_Class_2_Pod_1 Mixing Controller": {
            "actuator_node_name": "Multi_Class_2_Pod_1 Outside Air Inlet Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 1174,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1,
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "mixed_air_node_name": "Multi_Class_2_Pod_1 AHU Supply Fan Inlet",
            "relief_air_outlet_node_name": "Multi_Class_2_Pod_1 AHU Relief Air Stream",
            "return_air_node_name": "Multi_Class_2_Pod_1 AHU Air Loop Inlet"
        },
        "AHU Multi_Class_2_Pod_2 Mixing Controller": {
            "actuator_node_name": "Multi_Class_2_Pod_2 Outside Air Inlet Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 1182,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1,
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "mixed_air_node_name": "Multi_Class_2_Pod_2 AHU Supply Fan Inlet",
            "relief_air_outlet_node_name": "Multi_Class_2_Pod_2 AHU Relief Air Stream",
            "return_air_node_name": "Multi_Class_2_Pod_2 AHU Air Loop Inlet"
        },
        "AHU Multi_Class_2_Pod_3 Mixing Controller": {
            "actuator_node_name": "Multi_Class_2_Pod_3 Outside Air Inlet Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 1184,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1,
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "mixed_air_node_name": "Multi_Class_2_Pod_3 AHU Supply Fan Inlet",
            "relief_air_outlet_node_name": "Multi_Class_2_Pod_3 AHU Relief Air Stream",
            "return_air_node_name": "Multi_Class_2_Pod_3 AHU Air Loop Inlet"
        },
        "AHU Offices Mixing Controller": {
            "actuator_node_name": "Offices Outside Air Inlet Node",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
            "high_humidity_control": "No",
            "high_humidity_outdoor_air_flow_ratio": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 1192,
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": 1,
            "minimum_limit_type": "ProportionalMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "mixed_air_node_name": "Offices AHU Supply Fan Inlet",
            "relief_air_outlet_node_name": "Offices AHU Relief Air Stream",
            "return_air_node_name": "Offices AHU Air Loop Inlet"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 9,
            "maximum_hvac_iterations": 150,
            "minimum_system_timestep": 1
        }
    },
    "Curve:Biquadratic": {
        "ChillerHeaterClgCapFT": {
            "coefficient1_constant": 0.950829,
            "coefficient2_x": 0.03419327,
            "coefficient3_x_2": 0.000266642,
            "coefficient4_y": -0.001733397,
            "coefficient5_y_2": -0.0001762417,
            "coefficient6_x_y": -3.69198e-05,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 3296,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 12.78,
            "maximum_value_of_y": 29.44,
            "minimum_value_of_x": 4.44,
            "minimum_value_of_y": 12.78,
            "output_unit_type": "Dimensionless"
        },
        "ChillerHeaterClgEIRFT": {
            "coefficient1_constant": 0.7362431,
            "coefficient2_x": 0.02136491,
            "coefficient3_x_2": 0.0003638909,
            "coefficient4_y": -0.004284947,
            "coefficient5_y_2": 0.0003389817,
            "coefficient6_x_y": -0.0003632396,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 3297,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 12.78,
            "maximum_value_of_y": 29.44,
            "minimum_value_of_x": 4.44,
            "minimum_value_of_y": 12.78,
            "output_unit_type": "Dimensionless"
        },
        "ChillerHeaterHtgCapFT": {
            "coefficient1_constant": 0.9415266,
            "coefficient2_x": 0.05527431,
            "coefficient3_x_2": 0.0003573558,
            "coefficient4_y": 0.001258391,
            "coefficient5_y_2": -6.420546e-05,
            "coefficient6_x_y": -0.0005350989,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 3298,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 15.56,
            "maximum_value_of_y": 57.22,
            "minimum_value_of_x": 4.44,
            "minimum_value_of_y": 35,
            "output_unit_type": "Dimensionless"
        },
        "ChillerHeaterHtgEIRFT": {
            "coefficient1_constant": 0.2286246,
            "coefficient2_x": 0.02498714,
            "coefficient3_x_2": -1.267106e-05,
            "coefficient4_y": 0.009327184,
            "coefficient5_y_2": 5.892037e-05,
            "coefficient6_x_y": -0.0003268512,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 3299,
            "input_unit_type_for_x": "Temperature",
            "input_unit_type_for_y": "Temperature",
            "maximum_value_of_x": 15.56,
            "maximum_value_of_y": 57.22,
            "minimum_value_of_x": 4.44,
            "minimum_value_of_y": 35.0,
            "output_unit_type": "Dimensionless"
        },
        "PSZ-AC_1:6_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3292,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_1:6_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3293,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_2:5_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3290,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_2:5_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3291,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_2:7_Unitary_PackagecoolCapFT": {
            "coefficient1_constant": 0.766956,
            "coefficient2_x": 0.0107756,
            "coefficient3_x_2": -4.14703e-05,
            "coefficient4_y": 0.00134961,
            "coefficient5_y_2": -0.000261144,
            "coefficient6_x_y": 0.000457488,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3294,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "PSZ-AC_2:7_Unitary_PackagecoolEIRFT": {
            "coefficient1_constant": 0.297145,
            "coefficient2_x": 0.0430933,
            "coefficient3_x_2": -0.000748766,
            "coefficient4_y": 0.00597727,
            "coefficient5_y_2": 0.000482112,
            "coefficient6_x_y": -0.000956448,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3295,
            "maximum_value_of_x": 23.88889,
            "maximum_value_of_y": 46.11111,
            "minimum_value_of_x": 12.77778,
            "minimum_value_of_y": 21.11111
        },
        "VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_CapFT": {
            "coefficient1_constant": 0.42415,
            "coefficient2_x": 0.04426,
            "coefficient3_x_2": -0.00042,
            "coefficient4_y": 0.00333,
            "coefficient5_y_2": -8e-05,
            "coefficient6_x_y": -0.00021,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3288,
            "maximum_value_of_x": 22.0,
            "maximum_value_of_y": 46.0,
            "minimum_value_of_x": 17.0,
            "minimum_value_of_y": 29.0
        },
        "VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT": {
            "coefficient1_constant": 1.23649,
            "coefficient2_x": -0.02431,
            "coefficient3_x_2": 0.00057,
            "coefficient4_y": -0.01434,
            "coefficient5_y_2": 0.00063,
            "coefficient6_x_y": -0.00038,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3289,
            "maximum_value_of_x": 22.0,
            "maximum_value_of_y": 46.0,
            "minimum_value_of_x": 17.0,
            "minimum_value_of_y": 29.0
        },
        "VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_CapFT": {
            "coefficient1_constant": 0.42415,
            "coefficient2_x": 0.04426,
            "coefficient3_x_2": -0.00042,
            "coefficient4_y": 0.00333,
            "coefficient5_y_2": -8e-05,
            "coefficient6_x_y": -0.00021,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3282,
            "maximum_value_of_x": 22.0,
            "maximum_value_of_y": 46.0,
            "minimum_value_of_x": 17.0,
            "minimum_value_of_y": 29.0
        },
        "VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT": {
            "coefficient1_constant": 1.23649,
            "coefficient2_x": -0.02431,
            "coefficient3_x_2": 0.00057,
            "coefficient4_y": -0.01434,
            "coefficient5_y_2": 0.00063,
            "coefficient6_x_y": -0.00038,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3283,
            "maximum_value_of_x": 22.0,
            "maximum_value_of_y": 46.0,
            "minimum_value_of_x": 17.0,
            "minimum_value_of_y": 29.0
        },
        "VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_CapFT": {
            "coefficient1_constant": 0.42415,
            "coefficient2_x": 0.04426,
            "coefficient3_x_2": -0.00042,
            "coefficient4_y": 0.00333,
            "coefficient5_y_2": -8e-05,
            "coefficient6_x_y": -0.00021,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3284,
            "maximum_value_of_x": 22.0,
            "maximum_value_of_y": 46.0,
            "minimum_value_of_x": 17.0,
            "minimum_value_of_y": 29.0
        },
        "VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT": {
            "coefficient1_constant": 1.23649,
            "coefficient2_x": -0.02431,
            "coefficient3_x_2": 0.00057,
            "coefficient4_y": -0.01434,
            "coefficient5_y_2": 0.00063,
            "coefficient6_x_y": -0.00038,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3285,
            "maximum_value_of_x": 22.0,
            "maximum_value_of_y": 46.0,
            "minimum_value_of_x": 17.0,
            "minimum_value_of_y": 29.0
        },
        "VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_CapFT": {
            "coefficient1_constant": 0.42415,
            "coefficient2_x": 0.04426,
            "coefficient3_x_2": -0.00042,
            "coefficient4_y": 0.00333,
            "coefficient5_y_2": -8e-05,
            "coefficient6_x_y": -0.00021,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3286,
            "maximum_value_of_x": 22.0,
            "maximum_value_of_y": 46.0,
            "minimum_value_of_x": 17.0,
            "minimum_value_of_y": 29.0
        },
        "VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT": {
            "coefficient1_constant": 1.23649,
            "coefficient2_x": -0.02431,
            "coefficient3_x_2": 0.00057,
            "coefficient4_y": -0.01434,
            "coefficient5_y_2": 0.00063,
            "coefficient6_x_y": -0.00038,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 3287,
            "maximum_value_of_x": 22.0,
            "maximum_value_of_y": 46.0,
            "minimum_value_of_x": 17.0,
            "minimum_value_of_y": 29.0
        }
    },
    "Curve:Cubic": {
        "ChillerHeaterClgEIRFPLR": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 1.22895,
            "coefficient3_x_2": -0.751383,
            "coefficient4_x_3": 0.517396,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 3280,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0.2
        },
        "ChillerHeaterHtgEIRFPLR": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 1.12853,
            "coefficient3_x_2": -0.0264962,
            "coefficient4_x_3": -0.103811,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 3281,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0.3
        },
        "Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult": {
            "coefficient1_constant": 0.0236,
            "coefficient2_x": 0.0006,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 3278,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -35.0
        },
        "Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult": {
            "coefficient1_constant": 0.026526281,
            "coefficient2_x": 0.001078032,
            "coefficient3_x_2": 6.02558e-05,
            "coefficient4_x_3": 1.23732e-06,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 3279,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -35.0
        }
    },
    "Curve:Quadratic": {
        "BoilerEfficiency": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3277,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "HPACCOOLPLFFPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3275,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HPACHEATPLFFPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3276,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HeatSys1 Boiler Efficiency Curve": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3250,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "PSZ-AC_1:6_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3270,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_1:6_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3269,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_1:6_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3271,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "PSZ-AC_2:5_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3267,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_2:5_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3266,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_2:5_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3268,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "PSZ-AC_2:7_Unitary_PackagecoolEIRFFF": {
            "coefficient1_constant": 1.156,
            "coefficient2_x": -0.1816,
            "coefficient3_x_2": 0.0256,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3273,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_2:7_Unitary_PackagecoolFFF": {
            "coefficient1_constant": 0.8,
            "coefficient2_x": 0.2,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3272,
            "maximum_value_of_x": 1.5,
            "minimum_value_of_x": 0.5
        },
        "PSZ-AC_2:7_Unitary_PackagecoolPLR": {
            "coefficient1_constant": 0.75,
            "coefficient2_x": 0.25,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3274,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "RACK1_RackCOPfTCurve": {
            "coefficient1_constant": 1.7603,
            "coefficient2_x": -0.0377,
            "coefficient3_x_2": 0.0004,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3251,
            "maximum_value_of_x": 35.0,
            "minimum_value_of_x": 10.0
        },
        "RACK1_RackCondFanCurve2": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 0.0286,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3252,
            "maximum_value_of_x": 35.0,
            "minimum_value_of_x": 0.0
        },
        "RACK2_RackCOPfTCurve": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3253,
            "maximum_value_of_x": 50.0,
            "minimum_value_of_x": 0.0
        },
        "VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_CapFF": {
            "coefficient1_constant": 0.77136,
            "coefficient2_x": 0.34053,
            "coefficient3_x_2": -0.11088,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3263,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF": {
            "coefficient1_constant": 1.2055,
            "coefficient2_x": -0.32953,
            "coefficient3_x_2": 0.12308,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3264,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_PLR": {
            "coefficient1_constant": 0.771,
            "coefficient2_x": 0.229,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3265,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_CapFF": {
            "coefficient1_constant": 0.77136,
            "coefficient2_x": 0.34053,
            "coefficient3_x_2": -0.11088,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3254,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF": {
            "coefficient1_constant": 1.2055,
            "coefficient2_x": -0.32953,
            "coefficient3_x_2": 0.12308,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3255,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_PLR": {
            "coefficient1_constant": 0.771,
            "coefficient2_x": 0.229,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3256,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_CapFF": {
            "coefficient1_constant": 0.77136,
            "coefficient2_x": 0.34053,
            "coefficient3_x_2": -0.11088,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3257,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF": {
            "coefficient1_constant": 1.2055,
            "coefficient2_x": -0.32953,
            "coefficient3_x_2": 0.12308,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3258,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_PLR": {
            "coefficient1_constant": 0.771,
            "coefficient2_x": 0.229,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3259,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_CapFF": {
            "coefficient1_constant": 0.77136,
            "coefficient2_x": 0.34053,
            "coefficient3_x_2": -0.11088,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3260,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF": {
            "coefficient1_constant": 1.2055,
            "coefficient2_x": -0.32953,
            "coefficient3_x_2": 0.12308,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3261,
            "maximum_value_of_x": 1.13877,
            "minimum_value_of_x": 0.75918
        },
        "VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_PLR": {
            "coefficient1_constant": 0.771,
            "coefficient2_x": 0.229,
            "coefficient3_x_2": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 3262,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "Daylighting:Controls": {
        "Cafeteria_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Cafeteria_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 300.0
                },
                {
                    "daylighting_reference_point_name": "Cafeteria_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 300.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 90.0,
            "glare_calculation_daylighting_reference_point_name": "Cafeteria_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 803,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Computer_Class_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Computer_Class_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Computer_Class_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Computer_Class_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 800,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 788,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 792,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 796,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 270.0,
            "glare_calculation_daylighting_reference_point_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 790,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 270.0,
            "glare_calculation_daylighting_reference_point_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 794,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 270.0,
            "glare_calculation_daylighting_reference_point_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 798,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Gym_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Gym_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Gym_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 787,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Library_Media_Center_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Library_Media_Center_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 90.0,
            "glare_calculation_daylighting_reference_point_name": "Library_Media_Center_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 804,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Lobby_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 300.0
                },
                {
                    "daylighting_reference_point_name": "Lobby_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 300.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Lobby_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 801,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_1_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 789,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_2_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 793,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_3_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 797,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_1_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 791,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_2_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 795,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_3_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 500.0
                },
                {
                    "daylighting_reference_point_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 500.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 799,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_DaylCtrl": {
            "control_data": [
                {
                    "daylighting_reference_point_name": "Offices_ZN_1_FLR_1_DaylRefPt1",
                    "fraction_of_zone_controlled_by_reference_point": 1,
                    "illuminance_setpoint_at_reference_point": 375.0
                },
                {
                    "daylighting_reference_point_name": "Offices_ZN_1_FLR_1_DaylRefPt2",
                    "fraction_of_zone_controlled_by_reference_point": 0,
                    "illuminance_setpoint_at_reference_point": 375.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
            "glare_calculation_daylighting_reference_point_name": "Offices_ZN_1_FLR_1_DaylRefPt1",
            "idf_max_extensible_fields": 6,
            "idf_max_fields": 19,
            "idf_order": 802,
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_name": "Offices_ZN_1_FLR_1"
        }
    },
    "Daylighting:ReferencePoint": {
        "Cafeteria_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 837,
            "x_coordinate_of_reference_point": 10.5,
            "y_coordinate_of_reference_point": 11.6472,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 838,
            "x_coordinate_of_reference_point": 17.6472,
            "y_coordinate_of_reference_point": 7.5,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Computer_Class_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 831,
            "x_coordinate_of_reference_point": 9.0,
            "y_coordinate_of_reference_point": 7.3236,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Computer_Class_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 832,
            "x_coordinate_of_reference_point": 9.0,
            "y_coordinate_of_reference_point": 5.6449,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 807,
            "x_coordinate_of_reference_point": 7.6198,
            "y_coordinate_of_reference_point": 3.3711,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 808,
            "x_coordinate_of_reference_point": 3.3711,
            "y_coordinate_of_reference_point": 6.0313,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 815,
            "x_coordinate_of_reference_point": 7.6198,
            "y_coordinate_of_reference_point": 3.3711,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 816,
            "x_coordinate_of_reference_point": 3.3711,
            "y_coordinate_of_reference_point": 6.0313,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 823,
            "x_coordinate_of_reference_point": 7.6198,
            "y_coordinate_of_reference_point": 3.3711,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 824,
            "x_coordinate_of_reference_point": 3.3711,
            "y_coordinate_of_reference_point": 6.0313,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 811,
            "x_coordinate_of_reference_point": 7.3729,
            "y_coordinate_of_reference_point": 5.6289,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 812,
            "x_coordinate_of_reference_point": 3.3711,
            "y_coordinate_of_reference_point": 2.9688,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 819,
            "x_coordinate_of_reference_point": 7.3729,
            "y_coordinate_of_reference_point": 5.6289,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 820,
            "x_coordinate_of_reference_point": 3.3711,
            "y_coordinate_of_reference_point": 2.9688,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 827,
            "x_coordinate_of_reference_point": 7.3729,
            "y_coordinate_of_reference_point": 5.6289,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 828,
            "x_coordinate_of_reference_point": 3.3711,
            "y_coordinate_of_reference_point": 2.9688,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 805,
            "x_coordinate_of_reference_point": 19.3548,
            "y_coordinate_of_reference_point": 5.4864,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 806,
            "x_coordinate_of_reference_point": 6.7056,
            "y_coordinate_of_reference_point": 5.4864,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Gym_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 839,
            "x_coordinate_of_reference_point": 15.6411,
            "y_coordinate_of_reference_point": 10.5,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 840,
            "x_coordinate_of_reference_point": 9.5,
            "y_coordinate_of_reference_point": 17.6411,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 833,
            "x_coordinate_of_reference_point": 9.5,
            "y_coordinate_of_reference_point": 1.6764,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 834,
            "x_coordinate_of_reference_point": 9.5,
            "y_coordinate_of_reference_point": 3.3528,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Lobby_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 809,
            "x_coordinate_of_reference_point": 26.5,
            "y_coordinate_of_reference_point": 1.6764,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 810,
            "x_coordinate_of_reference_point": 26.5,
            "y_coordinate_of_reference_point": 3.3528,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 817,
            "x_coordinate_of_reference_point": 26.5,
            "y_coordinate_of_reference_point": 1.6764,
            "z_coordinate_of_reference_point": 0.7597,
            "zone_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 818,
            "x_coordinate_of_reference_point": 26.5,
            "y_coordinate_of_reference_point": 3.3528,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 825,
            "x_coordinate_of_reference_point": 26.4993,
            "y_coordinate_of_reference_point": 1.6764,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 826,
            "x_coordinate_of_reference_point": 26.4993,
            "y_coordinate_of_reference_point": 3.3528,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 813,
            "x_coordinate_of_reference_point": 26.5,
            "y_coordinate_of_reference_point": 7.3236,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 814,
            "x_coordinate_of_reference_point": 26.5,
            "y_coordinate_of_reference_point": 5.6472,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 821,
            "x_coordinate_of_reference_point": 26.4993,
            "y_coordinate_of_reference_point": 7.3236,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 822,
            "x_coordinate_of_reference_point": 26.4993,
            "y_coordinate_of_reference_point": 5.6449,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 829,
            "x_coordinate_of_reference_point": 17.5,
            "y_coordinate_of_reference_point": 7.3236,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 830,
            "x_coordinate_of_reference_point": 17.5,
            "y_coordinate_of_reference_point": 5.6449,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_DaylRefPt1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 835,
            "x_coordinate_of_reference_point": 10.5,
            "y_coordinate_of_reference_point": 3.3528,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Offices_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_DaylRefPt2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 836,
            "x_coordinate_of_reference_point": 17.6472,
            "y_coordinate_of_reference_point": 10.5,
            "z_coordinate_of_reference_point": 0.762,
            "zone_name": "Offices_ZN_1_FLR_1"
        }
    },
    "DesignSpecification:OutdoorAir": {
        "CM DSOA Bath_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 958,
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Computer_Class_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 954,
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Library_Media_Center_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 960,
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000863546,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Lobby_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 956,
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Main_Corridor_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 955,
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Mech_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 957,
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Sum"
        },
        "CM DSOA Offices_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 959,
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Sum"
        },
        "Classroom_OA_Design_Spec": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 952,
            "outdoor_air_flow_per_person": 0.00472,
            "outdoor_air_flow_per_zone_floor_area": 0.00060972,
            "outdoor_air_method": "Sum"
        },
        "Corridor_OA_Design_Spec": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 953,
            "outdoor_air_flow_per_person": 1e-08,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Sum"
        },
        "SZ DSOA Bath_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 946,
            "outdoor_air_method": "Flow/Zone"
        },
        "SZ DSOA Cafeteria_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 950,
            "outdoor_air_flow_per_zone_floor_area": 0.004724104,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Computer_Class_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 942,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 927,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 932,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 937,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 930,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 935,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 940,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_Pod_1_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 929,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_Pod_2_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 934,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_Pod_3_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 939,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Gym_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 948,
            "outdoor_air_flow_per_zone_floor_area": 0.001523905,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Kitchen_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 949,
            "outdoor_air_flow_per_zone": 0.197745979007778,
            "outdoor_air_flow_per_zone_floor_area": 0.001178183,
            "outdoor_air_method": "Maximum"
        },
        "SZ DSOA Library_Media_Center_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 951,
            "outdoor_air_flow_per_zone_floor_area": 0.000863546,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Lobby_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 944,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Main_Corridor_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 943,
            "outdoor_air_flow_per_zone_floor_area": 0.000304781,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Mech_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 945,
            "outdoor_air_flow_per_zone_floor_area": 0,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Multi_Class_1_Pod_1_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 928,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Multi_Class_1_Pod_2_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 933,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Multi_Class_1_Pod_3_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 938,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Multi_Class_2_Pod_1_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 931,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Multi_Class_2_Pod_2_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 936,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Multi_Class_2_Pod_3_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 941,
            "outdoor_air_flow_per_zone_floor_area": 0.001879482,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Offices_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 947,
            "outdoor_air_flow_per_zone_floor_area": 0.000431773,
            "outdoor_air_method": "Flow/Area"
        }
    },
    "DesignSpecification:ZoneAirDistribution": {
        "CM DSZAD Bath_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 966,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Computer_Class_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 962,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Library_Media_Center_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 968,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Lobby_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 964,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Main_Corridor_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 963,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Mech_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 965,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "CM DSZAD Offices_ZN_1_FLR_1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 967,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "Pod_Zones_Air_Distribution": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 961,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        }
    },
    "Door:Interzone": {
        "Bath_Cafeteria_Door": {
            "building_surface_name": "Bath_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 626,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Cafeteria_Bath_Door",
            "starting_x_coordinate": 4.5,
            "starting_z_coordinate": 0
        },
        "Bath_Library_Door": {
            "building_surface_name": "Bath_ZN_1_FLR_1_Wall_4",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 633,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Library_Bath_Door",
            "starting_x_coordinate": 9,
            "starting_z_coordinate": 0
        },
        "Bath_MainCorridor_Door": {
            "building_surface_name": "Bath_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 632,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "MainCorridor_Bath_Door",
            "starting_x_coordinate": 6,
            "starting_z_coordinate": 0
        },
        "Bath_Mech_Door": {
            "building_surface_name": "Bath_ZN_1_FLR_1_Wall_2",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 630,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Mech_Bath_Door",
            "starting_x_coordinate": 2.5,
            "starting_z_coordinate": 0
        },
        "Cafeteria_Bath_Door": {
            "building_surface_name": "Cafeteria_ZN_1_FLR_1_Wall_4",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 625,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Bath_Cafeteria_Door",
            "starting_x_coordinate": 4.5,
            "starting_z_coordinate": 0
        },
        "Cafeteria_Kitchen_Door": {
            "building_surface_name": "Cafeteria_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 628,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Kitchen_Cafeteria_Door",
            "starting_x_coordinate": 10,
            "starting_z_coordinate": 0
        },
        "Cafeteria_Mech_Door": {
            "building_surface_name": "Cafeteria_ZN_1_FLR_1_Wall_5",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 623,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Mech_Cafeteria_Door",
            "starting_x_coordinate": 2,
            "starting_z_coordinate": 0
        },
        "CompClass_Corridor_POD3_Door": {
            "building_surface_name": "Computer_Class_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 638,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corridor_CompClass_POD3_Door",
            "starting_x_coordinate": 8.5,
            "starting_z_coordinate": 0
        },
        "CompClass_Multi2_POD3_Door": {
            "building_surface_name": "Computer_Class_ZN_1_FLR_1_Wall_4",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 652,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "CompClass_Multi2_POD3_Door",
            "starting_x_coordinate": 4,
            "starting_z_coordinate": 0
        },
        "CorPod1_MainCor_Door": {
            "building_surface_name": "Corridor_Pod_1_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 670,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "MainCoor_CorPod1_Door",
            "starting_x_coordinate": 1,
            "starting_z_coordinate": 0
        },
        "CorPod2_MainCor_Door": {
            "building_surface_name": "Corridor_Pod_2_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 654,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "MainCoor_CorPod2_Door",
            "starting_x_coordinate": 1,
            "starting_z_coordinate": 0
        },
        "CorPod3_Library_Door": {
            "building_surface_name": "Corridor_Pod_3_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 636,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Library_CorPod3_Door",
            "starting_x_coordinate": 1,
            "starting_z_coordinate": 0
        },
        "Corner1_Corridor_POD1_Door": {
            "building_surface_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 680,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corridor_Corner1_POD1_Door",
            "starting_x_coordinate": 5,
            "starting_z_coordinate": 0
        },
        "Corner1_Corridor_POD2_Door": {
            "building_surface_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 664,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corridor_Corner1_POD2_Door",
            "starting_x_coordinate": 5,
            "starting_z_coordinate": 0
        },
        "Corner1_Corridor_POD3_Door": {
            "building_surface_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 646,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corridor_Corner1_POD3_Door",
            "starting_x_coordinate": 5,
            "starting_z_coordinate": 0
        },
        "Corner2_Corridor_POD1_Door": {
            "building_surface_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 682,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corridor_Corner2_POD1_Door",
            "starting_x_coordinate": 5,
            "starting_z_coordinate": 0
        },
        "Corner2_Corridor_POD2_Door": {
            "building_surface_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 666,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corridor_Corner2_POD2_Door",
            "starting_x_coordinate": 5,
            "starting_z_coordinate": 0
        },
        "Corner2_Corridor_POD3_Door": {
            "building_surface_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 648,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corridor_Corner2_POD3_Door",
            "starting_x_coordinate": 5,
            "starting_z_coordinate": 0
        },
        "Corner2_Multi2_POD1_Door": {
            "building_surface_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 683,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Multi2_Corner2_POD1_Door",
            "starting_x_coordinate": 4,
            "starting_z_coordinate": 0
        },
        "Corner2_Multi2_POD2_Door": {
            "building_surface_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 667,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Multi2_Corner2_POD2_Door",
            "starting_x_coordinate": 4,
            "starting_z_coordinate": 0
        },
        "Corner2_Multi2_POD3_Door": {
            "building_surface_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 649,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Multi2_Corner2_POD3_Door",
            "starting_x_coordinate": 4,
            "starting_z_coordinate": 0
        },
        "Corridor_CompClass_POD3_Door": {
            "building_surface_name": "Corridor_Pod_3_ZN_1_FLR_1_Wall_4",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 637,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "CompClass_Corridor_POD3_Door",
            "starting_x_coordinate": 8.5,
            "starting_z_coordinate": 0
        },
        "Corridor_Corner1_POD1_Door": {
            "building_surface_name": "Corridor_Pod_1_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 679,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corner1_Corridor_POD1_Door",
            "starting_x_coordinate": 5,
            "starting_z_coordinate": 0
        },
        "Corridor_Corner1_POD2_Door": {
            "building_surface_name": "Corridor_Pod_2_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 663,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corner1_Corridor_POD2_Door",
            "starting_x_coordinate": 5,
            "starting_z_coordinate": 0
        },
        "Corridor_Corner1_POD3_Door": {
            "building_surface_name": "Corridor_Pod_3_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 645,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corner1_Corridor_POD3_Door",
            "starting_x_coordinate": 5,
            "starting_z_coordinate": 0
        },
        "Corridor_Corner2_POD1_Door": {
            "building_surface_name": "Corridor_Pod_1_ZN_1_FLR_1_Wall_5",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 681,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corner2_Corridor_POD1_Door",
            "starting_x_coordinate": 5,
            "starting_z_coordinate": 0
        },
        "Corridor_Corner2_POD2_Door": {
            "building_surface_name": "Corridor_Pod_2_ZN_1_FLR_1_Wall_5",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 665,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corner2_Corridor_POD2_Door",
            "starting_x_coordinate": 5,
            "starting_z_coordinate": 0
        },
        "Corridor_Corner2_POD3_Door": {
            "building_surface_name": "Corridor_Pod_3_ZN_1_FLR_1_Wall_6",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 647,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corner2_Corridor_POD3_Door",
            "starting_x_coordinate": 5,
            "starting_z_coordinate": 0
        },
        "Corridor_Multi1_POD1_Door1": {
            "building_surface_name": "Corridor_Pod_1_ZN_1_FLR_1_Wall_2",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 675,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Multi1_Corridor_POD1_Door1",
            "starting_x_coordinate": 8.5,
            "starting_z_coordinate": 0
        },
        "Corridor_Multi1_POD1_Door2": {
            "building_surface_name": "Corridor_Pod_1_ZN_1_FLR_1_Wall_2",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 677,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Multi1_Corridor_POD1_Door2",
            "starting_x_coordinate": 43.5,
            "starting_z_coordinate": 0
        },
        "Corridor_Multi1_POD2_Door1": {
            "building_surface_name": "Corridor_Pod_2_ZN_1_FLR_1_Wall_2",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 659,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Multi1_Corridor_POD2_Door1",
            "starting_x_coordinate": 8.5,
            "starting_z_coordinate": 0
        },
        "Corridor_Multi1_POD2_Door2": {
            "building_surface_name": "Corridor_Pod_2_ZN_1_FLR_1_Wall_2",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 661,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Multi1_Corridor_POD2_Door2",
            "starting_x_coordinate": 43.5,
            "starting_z_coordinate": 0
        },
        "Corridor_Multi1_POD3_Door1": {
            "building_surface_name": "Corridor_Pod_3_ZN_1_FLR_1_Wall_2",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 639,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Multi1_Corridor_POD3_Door1",
            "starting_x_coordinate": 43.5,
            "starting_z_coordinate": 0
        },
        "Corridor_Multi1_POD3_Door2": {
            "building_surface_name": "Corridor_Pod_3_ZN_1_FLR_1_Wall_2",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 641,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Multi1_Corridor_POD3_Door2",
            "starting_x_coordinate": 8.5,
            "starting_z_coordinate": 0
        },
        "Corridor_Multi2_POD1_Door1": {
            "building_surface_name": "Corridor_Pod_1_ZN_1_FLR_1_Wall_4",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 671,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Multi2_Corridor_POD1_Door1",
            "starting_x_coordinate": 43.5,
            "starting_z_coordinate": 0
        },
        "Corridor_Multi2_POD1_Door2": {
            "building_surface_name": "Corridor_Pod_1_ZN_1_FLR_1_Wall_4",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 673,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Multi2_Corridor_POD1_Door2",
            "starting_x_coordinate": 8.5,
            "starting_z_coordinate": 0
        },
        "Corridor_Multi2_POD2_Door1": {
            "building_surface_name": "Corridor_Pod_2_ZN_1_FLR_1_Wall_4",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 655,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Multi2_Corridor_POD2_Door1",
            "starting_x_coordinate": 43.5,
            "starting_z_coordinate": 0
        },
        "Corridor_Multi2_POD2_Door2": {
            "building_surface_name": "Corridor_Pod_2_ZN_1_FLR_1_Wall_4",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 657,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Multi2_Corridor_POD2_Door2",
            "starting_x_coordinate": 8.5,
            "starting_z_coordinate": 0
        },
        "Corridor_Multi2_POD3_Door": {
            "building_surface_name": "Corridor_Pod_3_ZN_1_FLR_1_Wall_5",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 643,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Multi2_Corridor_POD3_Door",
            "starting_x_coordinate": 17,
            "starting_z_coordinate": 0
        },
        "Gym_Mech_Door": {
            "building_surface_name": "Gym_ZN_1_FLR_1_Wall_4",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 619,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Mech_Gym_Door",
            "starting_x_coordinate": 8,
            "starting_z_coordinate": 0
        },
        "Kitchen_Cafeteria_Door": {
            "building_surface_name": "Kitchen_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 627,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Cafeteria_Kitchen_Door",
            "starting_x_coordinate": 10,
            "starting_z_coordinate": 0
        },
        "Kitchen_Mech_Door": {
            "building_surface_name": "Kitchen_ZN_1_FLR_1_Wall_4",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 621,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Mech_Kitchen_Door",
            "starting_x_coordinate": 3.5,
            "starting_z_coordinate": 0
        },
        "Library_Bath_Door": {
            "building_surface_name": "Library_Media_Center_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 634,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Bath_Library_Door",
            "starting_x_coordinate": 9,
            "starting_z_coordinate": 0
        },
        "Library_CorPod3_Door": {
            "building_surface_name": "Library_Media_Center_ZN_1_FLR_1_Wall_5",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 635,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "CorPod3_Library_Door",
            "starting_x_coordinate": 1,
            "starting_z_coordinate": 0
        },
        "Lobby_MainCorr_Door": {
            "building_surface_name": "Lobby_ZN_1_FLR_1_Wall_4",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 613,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "MainCorr_Lobby_Door",
            "starting_x_coordinate": 6,
            "starting_z_coordinate": 0
        },
        "Lobby_Mech_Door": {
            "building_surface_name": "Lobby_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 611,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Mech_Lobby_Door",
            "starting_x_coordinate": 2.5,
            "starting_z_coordinate": 0
        },
        "MainCoor_CorPod1_Door": {
            "building_surface_name": "Main_Corridor_ZN_1_FLR_1_Wall_9",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 669,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "CorPod1_MainCor_Door",
            "starting_x_coordinate": 1,
            "starting_z_coordinate": 0
        },
        "MainCoor_CorPod2_Door": {
            "building_surface_name": "Main_Corridor_ZN_1_FLR_1_Wall_5",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 653,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "CorPod2_MainCor_Door",
            "starting_x_coordinate": 1,
            "starting_z_coordinate": 0
        },
        "MainCorr_Lobby_Door": {
            "building_surface_name": "Main_Corridor_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 614,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Lobby_MainCorr_Door",
            "starting_x_coordinate": 6,
            "starting_z_coordinate": 0
        },
        "MainCorr_Mech_Door": {
            "building_surface_name": "Main_Corridor_ZN_1_FLR_1_Wall_2",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 616,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Mech_MainCorr_Door",
            "starting_x_coordinate": 39.5,
            "starting_z_coordinate": 0
        },
        "MainCorr_Mech_Door1": {
            "building_surface_name": "Main_Corridor_ZN_1_FLR_1_Wall_2",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 618,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Mech_MainCorr_Door1",
            "starting_x_coordinate": 1.5,
            "starting_z_coordinate": 0
        },
        "MainCorridor_Bath_Door": {
            "building_surface_name": "Main_Corridor_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 631,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Bath_MainCorridor_Door",
            "starting_x_coordinate": 6,
            "starting_z_coordinate": 0
        },
        "Mech_Bath_Door": {
            "building_surface_name": "Mech_ZN_1_FLR_1_Wall_6",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 629,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Bath_Mech_Door",
            "starting_x_coordinate": 2.5,
            "starting_z_coordinate": 0
        },
        "Mech_Cafeteria_Door": {
            "building_surface_name": "Mech_ZN_1_FLR_1_Wall_5",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 624,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Cafeteria_Mech_Door",
            "starting_x_coordinate": 2,
            "starting_z_coordinate": 0
        },
        "Mech_Gym_Door": {
            "building_surface_name": "Mech_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 620,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Gym_Mech_Door",
            "starting_x_coordinate": 8,
            "starting_z_coordinate": 0
        },
        "Mech_Kitchen_Door": {
            "building_surface_name": "Mech_ZN_1_FLR_1_Wall_4",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 622,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Kitchen_Mech_Door",
            "starting_x_coordinate": 3.5,
            "starting_z_coordinate": 0
        },
        "Mech_Lobby_Door": {
            "building_surface_name": "Mech_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 612,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Lobby_Mech_Door",
            "starting_x_coordinate": 2.5,
            "starting_z_coordinate": 0
        },
        "Mech_MainCorr_Door": {
            "building_surface_name": "Mech_ZN_1_FLR_1_Wall_7",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 615,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "MainCorr_Mech_Door",
            "starting_x_coordinate": 1.5,
            "starting_z_coordinate": 0
        },
        "Mech_MainCorr_Door1": {
            "building_surface_name": "Mech_ZN_1_FLR_1_Wall_7",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 617,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "MainCorr_Mech_Door1",
            "starting_x_coordinate": 39.5,
            "starting_z_coordinate": 0
        },
        "Mech_Office_Door": {
            "building_surface_name": "Mech_ZN_1_FLR_1_Wall_2",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 610,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Office_Mech_Door",
            "starting_x_coordinate": 6,
            "starting_z_coordinate": 0
        },
        "Multi1_Corridor_POD1_Door1": {
            "building_surface_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 676,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corridor_Multi1_POD1_Door1",
            "starting_x_coordinate": 43.5,
            "starting_z_coordinate": 0
        },
        "Multi1_Corridor_POD1_Door2": {
            "building_surface_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 678,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corridor_Multi1_POD1_Door2",
            "starting_x_coordinate": 8.5,
            "starting_z_coordinate": 0
        },
        "Multi1_Corridor_POD2_Door1": {
            "building_surface_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 660,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corridor_Multi1_POD2_Door1",
            "starting_x_coordinate": 43.5,
            "starting_z_coordinate": 0
        },
        "Multi1_Corridor_POD2_Door2": {
            "building_surface_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 662,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corridor_Multi1_POD2_Door2",
            "starting_x_coordinate": 8.5,
            "starting_z_coordinate": 0
        },
        "Multi1_Corridor_POD3_Door1": {
            "building_surface_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 640,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corridor_Multi1_POD3_Door1",
            "starting_x_coordinate": 8.5,
            "starting_z_coordinate": 0
        },
        "Multi1_Corridor_POD3_Door2": {
            "building_surface_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1_Wall_3",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 642,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corridor_Multi1_POD3_Door1",
            "starting_x_coordinate": 43.5,
            "starting_z_coordinate": 0
        },
        "Multi2_CompClass_POD3_Door": {
            "building_surface_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1_Wall_2",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 651,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "CompClass_Multi2_POD3_Door",
            "starting_x_coordinate": 4,
            "starting_z_coordinate": 0
        },
        "Multi2_Corner2_POD1_Door": {
            "building_surface_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1_Wall_4",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 684,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corner2_Multi2_POD1_Door",
            "starting_x_coordinate": 4,
            "starting_z_coordinate": 0
        },
        "Multi2_Corner2_POD2_Door": {
            "building_surface_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1_Wall_4",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 668,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corner2_Multi2_POD2_Door",
            "starting_x_coordinate": 4,
            "starting_z_coordinate": 0
        },
        "Multi2_Corner2_POD3_Door": {
            "building_surface_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1_Wall_4",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 650,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corner2_Multi2_POD3_Door",
            "starting_x_coordinate": 4,
            "starting_z_coordinate": 0
        },
        "Multi2_Corridor_POD1_Door1": {
            "building_surface_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 672,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corridor_Multi2_POD1_Door1",
            "starting_x_coordinate": 8.5,
            "starting_z_coordinate": 0
        },
        "Multi2_Corridor_POD1_Door2": {
            "building_surface_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 674,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corridor_Multi2_POD1_Door2",
            "starting_x_coordinate": 43.5,
            "starting_z_coordinate": 0
        },
        "Multi2_Corridor_POD2_Door1": {
            "building_surface_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 656,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corridor_Multi2_POD2_Door1",
            "starting_x_coordinate": 8.5,
            "starting_z_coordinate": 0
        },
        "Multi2_Corridor_POD2_Door2": {
            "building_surface_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 658,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corridor_Multi2_POD2_Door2",
            "starting_x_coordinate": 43.5,
            "starting_z_coordinate": 0
        },
        "Multi2_Corridor_POD3_Door": {
            "building_surface_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1_Wall_1",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 644,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Corridor_Multi2_POD3_Door",
            "starting_x_coordinate": 17,
            "starting_z_coordinate": 0
        },
        "Office_Mech_Door": {
            "building_surface_name": "Offices_ZN_1_FLR_1_Wall_4",
            "construction_name": "OpaqueDoor",
            "height": 2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 9,
            "idf_order": 609,
            "length": 1,
            "multiplier": 1,
            "outside_boundary_condition_object": "Mech_Office_Door",
            "starting_x_coordinate": 5,
            "starting_z_coordinate": 0
        }
    },
    "ElectricEquipment": {
        "Bath_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 760.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 778,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Bath_ZN_1_FLR_1"
        },
        "Cafeteria_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 7997.85,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 784,
            "schedule_name": "KITCHEN_ELEC_EQUIP_SCH",
            "zone_or_zonelist_name": "Cafeteria_ZN_1_FLR_1"
        },
        "Computer_Class_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 3240.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 774,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Computer_Class_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 1485.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 759,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Corner_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 1485.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 764,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Corner_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 1485.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 769,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Corner_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 1485.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 762,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Corner_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 1485.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 767,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Corner_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Corner_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 1485.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 772,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Corner_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Corridor_Pod_1_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 768.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 761,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Corridor_Pod_1_ZN_1_FLR_1"
        },
        "Corridor_Pod_2_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 768.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 766,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Corridor_Pod_2_ZN_1_FLR_1"
        },
        "Corridor_Pod_3_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 768.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 771,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Corridor_Pod_3_ZN_1_FLR_1"
        },
        "Gym_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 1785.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 780,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Gym_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_MiscElec_Equip": {
            "design_level": 31995.6,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscElec",
            "fraction_latent": 0.25,
            "fraction_lost": 0.2,
            "fraction_radiant": 0.3,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 781,
            "schedule_name": "KITCHEN_ELEC_EQUIP_SCH",
            "zone_or_zonelist_name": "Kitchen_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_Reach-in-Freezer": {
            "design_level": 915,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "Refrigeration",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 782,
            "schedule_name": "Always_on",
            "zone_or_zonelist_name": "Kitchen_ZN_1_FLR_1"
        },
        "Kitchen_ZN_1_FLR_1_Reach-in-Refrigerator": {
            "design_level": 570,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "Refrigeration",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 783,
            "schedule_name": "Always_on",
            "zone_or_zonelist_name": "Kitchen_ZN_1_FLR_1"
        },
        "Library_Media_Center_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 5985.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 785,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Library_Media_Center_ZN_1_FLR_1"
        },
        "Lobby_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 684.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 776,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Lobby_ZN_1_FLR_1"
        },
        "Main_Corridor_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 2184.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 775,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Main_Corridor_ZN_1_FLR_1"
        },
        "Mech_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 2520.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 777,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Mech_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 7155.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 760,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Multi_Class_1_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 7155.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 765,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Multi_Class_1_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 7155.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 770,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Multi_Class_1_Pod_3_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 7155.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 763,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Multi_Class_2_Pod_1_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 7155.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 768,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Multi_Class_2_Pod_2_ZN_1_FLR_1"
        },
        "Multi_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 4725.0,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 773,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Multi_Class_2_Pod_3_ZN_1_FLR_1"
        },
        "Offices_ZN_1_FLR_1_PlugMisc_Equip": {
            "design_level": 4762.8,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 779,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_name": "Offices_ZN_1_FLR_1"
        }
    },
    "EnergyManagementSystem:Actuator": {
        "Bath_CWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Bath Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2177
        },
        "Bath_CWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Bath Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2175
        },
        "Bath_CWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Bath Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2176
        },
        "Bath_CWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Bath Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2171
        },
        "Bath_CWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Bath Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2170
        },
        "Bath_CWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Bath Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2174
        },
        "Bath_CWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Bath Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2173
        },
        "Bath_CWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Bath Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2172
        },
        "Bath_HWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Bath Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2185
        },
        "Bath_HWcoil_Air_Toutlet": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Bath Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2183
        },
        "Bath_HWcoil_Air_Woutlet": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Bath Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2184
        },
        "Bath_HWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Bath Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2179
        },
        "Bath_HWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Bath Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2178
        },
        "Bath_HWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Bath Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2182
        },
        "Bath_HWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Bath Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2181
        },
        "Bath_HWcoil_Water_Toutlet": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Bath Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2180
        },
        "Bath_Mixing_Flow": {
            "actuated_component_control_type": "Air Mass Flow Rate",
            "actuated_component_type": "Outdoor Air Controller",
            "actuated_component_unique_name": "AHU Bath Mixing Controller",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2186
        },
        "Cafeteria_CWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Cafeteria Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2126
        },
        "Cafeteria_CWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Cafeteria Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2124
        },
        "Cafeteria_CWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Cafeteria Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2125
        },
        "Cafeteria_CWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Cafeteria Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2120
        },
        "Cafeteria_CWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Cafeteria Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2119
        },
        "Cafeteria_CWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Cafeteria Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2123
        },
        "Cafeteria_CWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Cafeteria Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2122
        },
        "Cafeteria_CWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Cafeteria Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2121
        },
        "Cafeteria_HWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Cafeteria Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2134
        },
        "Cafeteria_HWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Cafeteria Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2132
        },
        "Cafeteria_HWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Cafeteria Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2133
        },
        "Cafeteria_HWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Cafeteria Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2128
        },
        "Cafeteria_HWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Cafeteria Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2127
        },
        "Cafeteria_HWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Cafeteria Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2131
        },
        "Cafeteria_HWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Cafeteria Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2130
        },
        "Cafeteria_HWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Cafeteria Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2129
        },
        "Cafeteria_Mixing_Flow": {
            "actuated_component_control_type": "Air Mass Flow Rate",
            "actuated_component_type": "Outdoor Air Controller",
            "actuated_component_unique_name": "AHU Cafeteria Mixing Controller",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2135
        },
        "Computer_Class_CWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Computer_Class Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2058
        },
        "Computer_Class_CWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Computer_Class Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2056
        },
        "Computer_Class_CWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Computer_Class Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2057
        },
        "Computer_Class_CWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Computer_Class Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2052
        },
        "Computer_Class_CWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Computer_Class Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2051
        },
        "Computer_Class_CWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Computer_Class Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2055
        },
        "Computer_Class_CWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Computer_Class Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2054
        },
        "Computer_Class_CWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Computer_Class Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2053
        },
        "Computer_Class_HWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Computer_Class Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2066
        },
        "Computer_Class_HWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Computer_Class Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2064
        },
        "Computer_Class_HWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Computer_Class Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2065
        },
        "Computer_Class_HWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Computer_Class Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2060
        },
        "Computer_Class_HWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Computer_Class Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2059
        },
        "Computer_Class_HWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Computer_Class Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2063
        },
        "Computer_Class_HWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Computer_Class Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2062
        },
        "Computer_Class_HWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Computer_Class Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2061
        },
        "Computer_Class_Mixing_Flow": {
            "actuated_component_control_type": "Air Mass Flow Rate",
            "actuated_component_type": "Outdoor Air Controller",
            "actuated_component_unique_name": "AHU Computer_Class Mixing Controller",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 2067
        },
        "Corner_Class_1_Pod_1_CWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_1_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1770
        },
        "Corner_Class_1_Pod_1_CWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_1_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1768
        },
        "Corner_Class_1_Pod_1_CWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_1_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1769
        },
        "Corner_Class_1_Pod_1_CWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_1_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1765
        },
        "Corner_Class_1_Pod_1_CWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_1_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1764
        },
        "Corner_Class_1_Pod_1_CWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_1_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1767
        },
        "Corner_Class_1_Pod_1_CWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_1_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1766
        },
        "Corner_Class_1_Pod_1_HWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_1_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1777
        },
        "Corner_Class_1_Pod_1_HWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_1_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1775
        },
        "Corner_Class_1_Pod_1_HWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_1_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1776
        },
        "Corner_Class_1_Pod_1_HWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_1_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1772
        },
        "Corner_Class_1_Pod_1_HWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_1_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1771
        },
        "Corner_Class_1_Pod_1_HWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_1_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1774
        },
        "Corner_Class_1_Pod_1_HWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_1_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1773
        },
        "Corner_Class_1_Pod_1_Mixing_Flow": {
            "actuated_component_control_type": "Air Mass Flow Rate",
            "actuated_component_type": "Outdoor Air Controller",
            "actuated_component_unique_name": "AHU Corner_Class_1_Pod_1 Mixing Controller",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1778
        },
        "Corner_Class_1_Pod_2_CWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_1_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1803
        },
        "Corner_Class_1_Pod_2_CWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_1_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1801
        },
        "Corner_Class_1_Pod_2_CWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_1_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1802
        },
        "Corner_Class_1_Pod_2_CWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_1_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1797
        },
        "Corner_Class_1_Pod_2_CWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_1_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1796
        },
        "Corner_Class_1_Pod_2_CWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_1_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1800
        },
        "Corner_Class_1_Pod_2_CWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_1_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1799
        },
        "Corner_Class_1_Pod_2_CWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_1_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1798
        },
        "Corner_Class_1_Pod_2_HWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_1_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1811
        },
        "Corner_Class_1_Pod_2_HWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_1_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1809
        },
        "Corner_Class_1_Pod_2_HWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_1_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1810
        },
        "Corner_Class_1_Pod_2_HWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_1_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1805
        },
        "Corner_Class_1_Pod_2_HWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_1_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1804
        },
        "Corner_Class_1_Pod_2_HWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_1_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1808
        },
        "Corner_Class_1_Pod_2_HWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_1_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1807
        },
        "Corner_Class_1_Pod_2_HWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_1_Pod_2 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1806
        },
        "Corner_Class_1_Pod_2_Mixing_Flow": {
            "actuated_component_control_type": "Air Mass Flow Rate",
            "actuated_component_type": "Outdoor Air Controller",
            "actuated_component_unique_name": "AHU Corner_Class_1_Pod_2 Mixing Controller",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1812
        },
        "Corner_Class_1_Pod_3_CWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_1_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1837
        },
        "Corner_Class_1_Pod_3_CWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_1_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1835
        },
        "Corner_Class_1_Pod_3_CWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_1_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1836
        },
        "Corner_Class_1_Pod_3_CWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_1_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1831
        },
        "Corner_Class_1_Pod_3_CWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_1_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1830
        },
        "Corner_Class_1_Pod_3_CWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_1_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1834
        },
        "Corner_Class_1_Pod_3_CWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_1_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1833
        },
        "Corner_Class_1_Pod_3_CWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_1_Pod_3 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1832
        },
        "Corner_Class_1_Pod_3_HWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_1_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1845
        },
        "Corner_Class_1_Pod_3_HWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_1_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1843
        },
        "Corner_Class_1_Pod_3_HWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_1_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1844
        },
        "Corner_Class_1_Pod_3_HWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_1_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1839
        },
        "Corner_Class_1_Pod_3_HWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_1_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1838
        },
        "Corner_Class_1_Pod_3_HWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_1_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1842
        },
        "Corner_Class_1_Pod_3_HWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_1_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1841
        },
        "Corner_Class_1_Pod_3_HWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_1_Pod_3 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1840
        },
        "Corner_Class_1_Pod_3_Mixing_Flow": {
            "actuated_component_control_type": "Air Mass Flow Rate",
            "actuated_component_type": "Outdoor Air Controller",
            "actuated_component_unique_name": "AHU Corner_Class_1_Pod_3 Mixing Controller",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1846
        },
        "Corner_Class_2_Pod_1_CWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_2_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1786
        },
        "Corner_Class_2_Pod_1_CWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_2_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1784
        },
        "Corner_Class_2_Pod_1_CWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_2_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1785
        },
        "Corner_Class_2_Pod_1_CWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1780
        },
        "Corner_Class_2_Pod_1_CWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1779
        },
        "Corner_Class_2_Pod_1_CWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1783
        },
        "Corner_Class_2_Pod_1_CWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1782
        },
        "Corner_Class_2_Pod_1_CWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_1 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1781
        },
        "Corner_Class_2_Pod_1_HWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_2_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1794
        },
        "Corner_Class_2_Pod_1_HWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_2_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1792
        },
        "Corner_Class_2_Pod_1_HWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_2_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1793
        },
        "Corner_Class_2_Pod_1_HWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1788
        },
        "Corner_Class_2_Pod_1_HWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1787
        },
        "Corner_Class_2_Pod_1_HWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1791
        },
        "Corner_Class_2_Pod_1_HWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1790
        },
        "Corner_Class_2_Pod_1_HWcoil_Water_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_1 Heating Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1789
        },
        "Corner_Class_2_Pod_1_Mixing_Flow": {
            "actuated_component_control_type": "Air Mass Flow Rate",
            "actuated_component_type": "Outdoor Air Controller",
            "actuated_component_unique_name": "AHU Corner_Class_2_Pod_1 Mixing Controller",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1795
        },
        "Corner_Class_2_Pod_2_CWcoil_Air_MdotOut": {
            "actuated_component_control_type": "Mass Flow Rate",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_2_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1820
        },
        "Corner_Class_2_Pod_2_CWcoil_Air_Tout": {
            "actuated_component_control_type": "Outlet Temperature",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_2_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1818
        },
        "Corner_Class_2_Pod_2_CWcoil_Air_Wout": {
            "actuated_component_control_type": "Outlet Humidity Ratio",
            "actuated_component_type": "Air Connection 1",
            "actuated_component_unique_name": "Corner_Class_2_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1819
        },
        "Corner_Class_2_Pod_2_CWcoil_Mdot_Max": {
            "actuated_component_control_type": "Maximum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1814
        },
        "Corner_Class_2_Pod_2_CWcoil_Mdot_Min": {
            "actuated_component_control_type": "Minimum Mass Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1813
        },
        "Corner_Class_2_Pod_2_CWcoil_Water_DesignVdot": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 1817
        },
        "Corner_Class_2_Pod_2_CWcoil_Water_MdotRequest": {
            "actuated_component_control_type": "Design Volume Flow Rate",
            "actuated_component_type": "Plant Connection",
            "actuated_component_unique_name": "Corner_Class_2_Pod_2 Cooling Coil",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
