    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
0.8, !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.2,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
0.8, !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    AHU Corner_Class_1_Pod_1,!- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.75,                    !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.75,                    !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

Sizing:System,
    AHU Corner_Class_2_Pod_1,!- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.75,                    !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.75,                    !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

Sizing:System,
    AHU Corner_Class_1_Pod_2,!- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.75,                    !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.75,                    !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

Sizing:System,
    AHU Corner_Class_2_Pod_2,!- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.75,                    !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.75,                    !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

Sizing:System,
    AHU Corner_Class_1_Pod_3,!- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.75,                    !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.75,                    !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

Sizing:System,
    AHU Corner_Class_2_Pod_3,!- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.75,                    !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.75,                    !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

Sizing:System,
    AHU Multi_Class_1_Pod_1, !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
6, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
6, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

Sizing:System,
    AHU Multi_Class_2_Pod_1, !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
1.3, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
1.3, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

Sizing:System,
    AHU Multi_Class_1_Pod_2, !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
6, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
6, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

Sizing:System,
    AHU Multi_Class_2_Pod_2, !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
1.3, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
1.3, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

Sizing:System,
    AHU Multi_Class_1_Pod_3, !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
6, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
6, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

Sizing:System,
    AHU Multi_Class_2_Pod_3, !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
2, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
2, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

Sizing:System,
    AHU Corridor_Pod_1,      !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
6, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
6, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

Sizing:System,
    AHU Corridor_Pod_2,      !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
6, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
6, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

Sizing:System,
    AHU Corridor_Pod_3,      !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
6, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
6, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

Sizing:System,
    AHU Main_Corridor,       !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
1, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
1, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

Sizing:System,
    AHU Mech,                !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
1.5, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
1.5, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

Sizing:System,
    AHU Computer_Class,      !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.75,                    !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.75,                    !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

Sizing:System,
    AHU Library_Media_Center,!- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
5, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
5, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

Sizing:System,
    AHU Offices,             !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
2.5, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
2.5, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

Sizing:System,
    AHU Lobby,               !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
0.75, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
0.75, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

Sizing:System,
    AHU Cafeteria,           !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
5, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
5, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

Sizing:System,
    AHU Kitchen,             !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
2.5, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
2.5, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

Sizing:System,
    AHU Gym,                 !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
3, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
3, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method

Sizing:System,
    AHU Bath,                !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Type of Zone Sum to Use
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
0.8, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
0.8, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VT;                      !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Corner_Class_1_Pod_1 Control,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
    Corner_Class_2_Pod_1 Control,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
    Corner_Class_1_Pod_2 Control,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
    Corner_Class_2_Pod_2 Control,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
    Corner_Class_1_Pod_3 Control,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
    Corner_Class_2_Pod_3 Control,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
    Multi_Class_1_Pod_1 Control,  !- Name
    Multi_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
    Multi_Class_2_Pod_1 Control,  !- Name
    Multi_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
    Multi_Class_1_Pod_2 Control,  !- Name
    Multi_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
    Multi_Class_2_Pod_2 Control,  !- Name
    Multi_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
    Multi_Class_1_Pod_3 Control,  !- Name
    Multi_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
    Multi_Class_2_Pod_3 Control,  !- Name
    Multi_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
    Corridor_Pod_1 Control,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
    Corridor_Pod_2 Control,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
    Corridor_Pod_3 Control,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
    Main_Corridor Control,   !- Name
    Main_Corridor_ZN_1_FLR_1,!- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
    Mech Control,            !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
    Computer_Class Control,  !- Name
    Computer_Class_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
    Library Control,         !- Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
    Offices Control,         !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
    Lobby Control,           !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
    Cafeteria Control,       !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
    Kitchen Control,         !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
    Gym Control,             !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
    Bath Control,            !- Name
    Bath_ZN_1_FLR_1,         !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
    CoolingSetPoint,         !- Control 1 Name
    ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
    HeatingSetpoint,         !- Control 2 Name
    ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
    DualSetPoint;            !- Control 3 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATING ===========

ThermostatSetpoint:SingleHeating,
    HeatingSetpoint,         !- Name
    Htg-SetP-Sch;            !- Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLECOOLING ===========

ThermostatSetpoint:SingleCooling,
    CoolingSetpoint,         !- Name
    Clg-SetP-Sch;            !- Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    DualSetPoint,            !- Name
    Htg-SetP-Sch,            !- Heating Setpoint Temperature Schedule Name
    Clg-SetP-Sch;            !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

AirTerminal:SingleDuct:Uncontrolled,
    Corner_Class_1_Pod_1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_1_Pod_1 Supply Inlet,  !- Zone Supply Air Node Name
    2.0;                     !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Corner_Class_2_Pod_1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_2_Pod_1 Supply Inlet,  !- Zone Supply Air Node Name
    2.0;                     !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Corner_Class_1_Pod_2 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_1_Pod_2 Supply Inlet,  !- Zone Supply Air Node Name
    2.0;                     !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Corner_Class_2_Pod_2 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_2_Pod_2 Supply Inlet,  !- Zone Supply Air Node Name
    2.0;                     !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Corner_Class_1_Pod_3 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_1_Pod_3 Supply Inlet,  !- Zone Supply Air Node Name
    2.0;                     !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Corner_Class_2_Pod_3 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_2_Pod_3 Supply Inlet,  !- Zone Supply Air Node Name
    2.0;                     !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Multi_Class_1_Pod_1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Multi_Class_1_Pod_1 Supply Inlet,  !- Zone Supply Air Node Name
6; !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Multi_Class_2_Pod_1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Multi_Class_2_Pod_1 Supply Inlet,  !- Zone Supply Air Node Name
1.3; !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Multi_Class_1_Pod_2 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Multi_Class_1_Pod_2 Supply Inlet,  !- Zone Supply Air Node Name
6; !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Multi_Class_2_Pod_2 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Multi_Class_2_Pod_2 Supply Inlet,  !- Zone Supply Air Node Name
1.3; !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Multi_Class_1_Pod_3 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Multi_Class_1_Pod_3 Supply Inlet,  !- Zone Supply Air Node Name
6; !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Multi_Class_2_Pod_3 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Multi_Class_2_Pod_3 Supply Inlet,  !- Zone Supply Air Node Name
2; !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Corridor_Pod_1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corridor_Pod_1 Supply Inlet,  !- Zone Supply Air Node Name
6; !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Corridor_Pod_2 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corridor_Pod_2 Supply Inlet,  !- Zone Supply Air Node Name
6; !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Corridor_Pod_3 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corridor_Pod_3 Supply Inlet,  !- Zone Supply Air Node Name
6; !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Main_Corridor Direct Air,!- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Main_Corridor Supply Inlet,  !- Zone Supply Air Node Name
1; !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Mech Direct Air,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mech Supply Inlet,       !- Zone Supply Air Node Name
1.5; !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Computer_Class Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Computer_Class Supply Inlet,  !- Zone Supply Air Node Name
    2.0;                     !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Library_Media_Center Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Library_Media_Center Supply Inlet,  !- Zone Supply Air Node Name
5; !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Offices Direct Air,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Offices Supply Inlet,    !- Zone Supply Air Node Name
2.5; !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Lobby Direct Air,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Lobby Supply Inlet,      !- Zone Supply Air Node Name
0.75; !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Cafeteria Direct Air,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Cafeteria Supply Inlet,  !- Zone Supply Air Node Name
5; !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Kitchen Direct Air,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Kitchen Supply Inlet,    !- Zone Supply Air Node Name
2.5; !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Gym Direct Air,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Gym Supply Inlet,        !- Zone Supply Air Node Name
3; !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Bath Direct Air,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Bath Supply Inlet,       !- Zone Supply Air Node Name
0.8; !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_1 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_1 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_2 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_2 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_3 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_3 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Multi_Class_1_Pod_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Multi_Class_1_Pod_1 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Multi_Class_2_Pod_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Multi_Class_2_Pod_1 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Multi_Class_1_Pod_2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Multi_Class_1_Pod_2 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Multi_Class_2_Pod_2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Multi_Class_2_Pod_2 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Multi_Class_1_Pod_3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Multi_Class_1_Pod_3 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Multi_Class_2_Pod_3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Multi_Class_2_Pod_3 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Corridor_Pod_1 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Corridor_Pod_1 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Corridor_Pod_2 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Corridor_Pod_2 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Corridor_Pod_3 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Corridor_Pod_3 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Main_Corridor Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Main_Corridor Direct Air,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Mech Equipment,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Mech Direct Air,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Computer_Class Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Computer_Class Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Library_Media_Center Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Library_Media_Center Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Offices Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Offices Direct Air,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Lobby Equipment,         !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Lobby Direct Air,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Cafeteria Equipment,     !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Cafeteria Direct Air,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Kitchen Equipment,       !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Kitchen Direct Air,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Gym Equipment,           !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Gym Direct Air,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction

ZoneHVAC:EquipmentList,
    Bath Equipment,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Bath Direct Air,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction
    ;                        !- Zone Equipment 1 Sequential Heating Fraction


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Corner_Class_1_Pod_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_1 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_1 Zone Air Node,  !- Zone Air Node Name
    Corner_Class_1_Pod_1 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Corner_Class_2_Pod_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_1 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_1 Zone Air Node,  !- Zone Air Node Name
    Corner_Class_2_Pod_1 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Corner_Class_1_Pod_2 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_2 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_2 Zone Air Node,  !- Zone Air Node Name
    Corner_Class_1_Pod_2 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Corner_Class_2_Pod_2 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_2 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_2 Zone Air Node,  !- Zone Air Node Name
    Corner_Class_2_Pod_2 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Corner_Class_1_Pod_3 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_3 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_3 Zone Air Node,  !- Zone Air Node Name
    Corner_Class_1_Pod_3 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Corner_Class_2_Pod_3 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_3 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_3 Zone Air Node,  !- Zone Air Node Name
    Corner_Class_2_Pod_3 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Multi_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Multi_Class_1_Pod_1 Equipment,  !- Zone Conditioning Equipment List Name
    Multi_Class_1_Pod_1 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Multi_Class_1_Pod_1 Zone Air Node,  !- Zone Air Node Name
    Multi_Class_1_Pod_1 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Multi_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Multi_Class_2_Pod_1 Equipment,  !- Zone Conditioning Equipment List Name
    Multi_Class_2_Pod_1 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Multi_Class_2_Pod_1 Zone Air Node,  !- Zone Air Node Name
    Multi_Class_2_Pod_1 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Multi_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Multi_Class_1_Pod_2 Equipment,  !- Zone Conditioning Equipment List Name
    Multi_Class_1_Pod_2 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Multi_Class_1_Pod_2 Zone Air Node,  !- Zone Air Node Name
    Multi_Class_1_Pod_2 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Multi_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Multi_Class_2_Pod_2 Equipment,  !- Zone Conditioning Equipment List Name
    Multi_Class_2_Pod_2 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Multi_Class_2_Pod_2 Zone Air Node,  !- Zone Air Node Name
    Multi_Class_2_Pod_2 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Multi_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Multi_Class_1_Pod_3 Equipment,  !- Zone Conditioning Equipment List Name
    Multi_Class_1_Pod_3 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Multi_Class_1_Pod_3 Zone Air Node,  !- Zone Air Node Name
    Multi_Class_1_Pod_3 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Multi_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Multi_Class_2_Pod_3 Equipment,  !- Zone Conditioning Equipment List Name
    Multi_Class_2_Pod_3 Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Multi_Class_2_Pod_3 Zone Air Node,  !- Zone Air Node Name
    Multi_Class_2_Pod_3 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Corridor_Pod_1 Equipment,!- Zone Conditioning Equipment List Name
    Corridor_Pod_1 Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_1 Zone Air Node,  !- Zone Air Node Name
    Corridor_Pod_1 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Corridor_Pod_2 Equipment,!- Zone Conditioning Equipment List Name
    Corridor_Pod_2 Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_2 Zone Air Node,  !- Zone Air Node Name
    Corridor_Pod_2 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Corridor_Pod_3 Equipment,!- Zone Conditioning Equipment List Name
    Corridor_Pod_3 Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_3 Zone Air Node,  !- Zone Air Node Name
    Corridor_Pod_3 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    Main_Corridor Equipment, !- Zone Conditioning Equipment List Name
    Main_Corridor Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Main_Corridor Zone Air Node,  !- Zone Air Node Name
    Main_Corridor Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Mech_ZN_1_FLR_1,         !- Zone Name
    Mech Equipment,          !- Zone Conditioning Equipment List Name
    Mech Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mech Zone Air Node,      !- Zone Air Node Name
    Mech Return Outlet;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Computer_Class_ZN_1_FLR_1,  !- Zone Name
    Computer_Class Equipment,!- Zone Conditioning Equipment List Name
    Computer_Class Inlets,   !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Computer_Class Zone Air Node,  !- Zone Air Node Name
    Computer_Class Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    Library_Media_Center Equipment,  !- Zone Conditioning Equipment List Name
    Library_Media_Center Inlets,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Library_Media_Center Zone Air Node,  !- Zone Air Node Name
    Library_Media_Center Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Offices_ZN_1_FLR_1,      !- Zone Name
    Offices Equipment,       !- Zone Conditioning Equipment List Name
    Offices Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Offices Zone Air Node,   !- Zone Air Node Name
    Offices Return Outlet;   !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Lobby_ZN_1_FLR_1,        !- Zone Name
    Lobby Equipment,         !- Zone Conditioning Equipment List Name
    Lobby Inlets,            !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lobby Zone Air Node,     !- Zone Air Node Name
    Lobby Return Outlet;     !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    Cafeteria Equipment,     !- Zone Conditioning Equipment List Name
    Cafeteria Inlets,        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Cafeteria Zone Air Node, !- Zone Air Node Name
    Cafeteria Return Outlet; !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    Kitchen Equipment,       !- Zone Conditioning Equipment List Name
    Kitchen Inlets,          !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Kitchen Zone Air Node,   !- Zone Air Node Name
    Kitchen Return Outlet;   !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Gym_ZN_1_FLR_1,          !- Zone Name
    Gym Equipment,           !- Zone Conditioning Equipment List Name
    Gym Inlets,              !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Gym Zone Air Node,       !- Zone Air Node Name
    Gym Return Outlet;       !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Bath_ZN_1_FLR_1,         !- Zone Name
    Bath Equipment,          !- Zone Conditioning Equipment List Name
    Bath Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Bath Zone Air Node,      !- Zone Air Node Name
    Bath Return Outlet;      !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

Fan:ConstantVolume,
    AHU Corner_Class_1_Pod_1 Supply Fan,  !- Name
    FANAVAILSCHED,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
    2,                       !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Corner_Class_1_Pod_1 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Corner_Class_1_Pod_1 AHU Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:ConstantVolume,
    AHU Corner_Class_2_Pod_1 Supply Fan,  !- Name
    CyclingFanSch,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
    2,                       !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Corner_Class_2_Pod_1 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Corner_Class_2_Pod_1 AHU Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:ConstantVolume,
    AHU Corner_Class_1_Pod_2 Supply Fan,  !- Name
    CyclingFanSch,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
    2,                       !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Corner_Class_1_Pod_2 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Corner_Class_1_Pod_2 AHU Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:ConstantVolume,
    AHU Corner_Class_2_Pod_2 Supply Fan,  !- Name
    CyclingFanSch,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
    2,                       !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Corner_Class_2_Pod_2 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Corner_Class_2_Pod_2 AHU Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:ConstantVolume,
    AHU Corner_Class_1_Pod_3 Supply Fan,  !- Name
    CyclingFanSch,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
    2,                       !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Corner_Class_1_Pod_3 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Corner_Class_1_Pod_3 AHU Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:ConstantVolume,
    AHU Corner_Class_2_Pod_3 Supply Fan,  !- Name
    CyclingFanSch,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
    2,                       !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Corner_Class_2_Pod_3 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Corner_Class_2_Pod_3 AHU Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:ConstantVolume,
    AHU Multi_Class_1_Pod_1 Supply Fan,  !- Name
    CyclingFanSch,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
6, !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Multi_Class_1_Pod_1 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Multi_Class_1_Pod_1 AHU Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:ConstantVolume,
    AHU Multi_Class_2_Pod_1 Supply Fan,  !- Name
    CyclingFanSch,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
1.3, !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Multi_Class_2_Pod_1 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Multi_Class_2_Pod_1 AHU Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:ConstantVolume,
    AHU Multi_Class_1_Pod_2 Supply Fan,  !- Name
    CyclingFanSch,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
6, !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Multi_Class_1_Pod_2 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Multi_Class_1_Pod_2 AHU Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:ConstantVolume,
    AHU Multi_Class_2_Pod_2 Supply Fan,  !- Name
    CyclingFanSch,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
1.3, !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Multi_Class_2_Pod_2 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Multi_Class_2_Pod_2 AHU Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:ConstantVolume,
    AHU Multi_Class_1_Pod_3 Supply Fan,  !- Name
    CyclingFanSch,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
6, !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Multi_Class_1_Pod_3 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Multi_Class_1_Pod_3 AHU Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:ConstantVolume,
    AHU Multi_Class_2_Pod_3 Supply Fan,  !- Name
    CyclingFanSch,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
2, !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Multi_Class_2_Pod_3 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Multi_Class_2_Pod_3 AHU Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:ConstantVolume,
    AHU Corridor_Pod_1 Supply Fan,  !- Name
    CyclingFanSch,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
6, !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Corridor_Pod_1 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Corridor_Pod_1 AHU Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:ConstantVolume,
    AHU Corridor_Pod_2 Supply Fan,  !- Name
    CyclingFanSch,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
6, !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Corridor_Pod_2 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Corridor_Pod_2 AHU Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:ConstantVolume,
    AHU Corridor_Pod_3 Supply Fan,  !- Name
    CyclingFanSch,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
6, !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Corridor_Pod_3 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Corridor_Pod_3 AHU Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:ConstantVolume,
    AHU Main_Corridor Supply Fan,  !- Name
    CyclingFanSch,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
1, !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Main_Corridor AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Main_Corridor AHU Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:ConstantVolume,
    AHU Mech Supply Fan,     !- Name
    CyclingFanSch,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
1.5, !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Mech AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Mech AHU Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:ConstantVolume,
    AHU Computer_Class Supply Fan,  !- Name
    CyclingFanSch,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
    2,                       !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Computer_Class AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Computer_Class AHU Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:ConstantVolume,
    AHU Library_Media_Center Supply Fan,  !- Name
    CyclingFanSch,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
5, !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Library_Media_Center AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Library_Media_Center AHU Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:ConstantVolume,
    AHU Offices Supply Fan,  !- Name
    CyclingFanSch,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
2.5, !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Offices AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Offices AHU Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:ConstantVolume,
    AHU Lobby Supply Fan,    !- Name
    CyclingFanSch,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
0.75, !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Lobby AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Lobby AHU Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:ConstantVolume,
    AHU Cafeteria Supply Fan,!- Name
    CyclingFanSch,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
5, !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Cafeteria AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Cafeteria AHU Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:ConstantVolume,
    AHU Kitchen Supply Fan,  !- Name
    CyclingFanSch,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
2.5, !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Kitchen AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Kitchen AHU Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:ConstantVolume,
    AHU Gym Supply Fan,      !- Name
    CyclingFanSch,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
3, !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Gym AHU Supply Fan Inlet,!- Air Inlet Node Name
    Gym AHU Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

Fan:ConstantVolume,
    AHU Bath Supply Fan,     !- Name
    CyclingFanSch,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600,                     !- Pressure Rise {Pa}
0.8, !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Bath AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Bath AHU Supply Fan Outlet,  !- Air Outlet Node Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYSYSTEM ===========

AirLoopHVAC:UnitarySystem,
    AHU Corner_Class_1_Pod_1 Unitary System,  !- Name
    Load,                    !- Control Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    FANAVAILSCHED,           !- Availability Schedule Name
    Corner_Class_1_Pod_1 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Corner_Class_1_Pod_1 AHU Air Loop Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    AHU Corner_Class_1_Pod_1 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:UserDefined,        !- Heating Coil Object Type
    Corner_Class_1_Pod_1 Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:UserDefined,        !- Cooling Coil Object Type
    Corner_Class_1_Pod_1 Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    0.75,                    !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    0.75,                    !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Outside Air Inlet Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0,                       !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    80;                      !- Maximum Temperature for Heat Recovery {C}

AirLoopHVAC:UnitarySystem,
    AHU Multi_Class_2_Pod_1 Unitary System,  !- Name
    Load,                    !- Control Type
    Multi_Class_2_Pod_1_ZN_1_FLR_1,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    FANAVAILSCHED,           !- Availability Schedule Name
    Multi_Class_2_Pod_1 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Multi_Class_2_Pod_1 AHU Air Loop Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    AHU Multi_Class_2_Pod_1 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:UserDefined,        !- Heating Coil Object Type
    Multi_Class_2_Pod_1 Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:UserDefined,        !- Cooling Coil Object Type
    Multi_Class_2_Pod_1 Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
1.3, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
1.3, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Outside Air Inlet Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0,                       !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    80;                      !- Maximum Temperature for Heat Recovery {C}

AirLoopHVAC:UnitarySystem,
    AHU Corner_Class_1_Pod_2 Unitary System,  !- Name
    Load,                    !- Control Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    FANAVAILSCHED,           !- Availability Schedule Name
    Corner_Class_1_Pod_2 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Corner_Class_1_Pod_2 AHU Air Loop Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    AHU Corner_Class_1_Pod_2 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:UserDefined,        !- Heating Coil Object Type
    Corner_Class_1_Pod_2 Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:UserDefined,        !- Cooling Coil Object Type
    Corner_Class_1_Pod_2 Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    0.75,                    !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    0.75,                    !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Outside Air Inlet Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0,                       !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    80;                      !- Maximum Temperature for Heat Recovery {C}

AirLoopHVAC:UnitarySystem,
    AHU Corner_Class_2_Pod_1 Unitary System,  !- Name
    Load,                    !- Control Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    FANAVAILSCHED,           !- Availability Schedule Name
    Corner_Class_2_Pod_1 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Corner_Class_2_Pod_1 AHU Air Loop Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    AHU Corner_Class_2_Pod_1 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:UserDefined,        !- Heating Coil Object Type
    Corner_Class_2_Pod_1 Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:UserDefined,        !- Cooling Coil Object Type
    Corner_Class_2_Pod_1 Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    0.75,                    !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    0.75,                    !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Outside Air Inlet Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0,                       !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    80;                      !- Maximum Temperature for Heat Recovery {C}

AirLoopHVAC:UnitarySystem,
    AHU Corner_Class_2_Pod_2 Unitary System,  !- Name
    Load,                    !- Control Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    FANAVAILSCHED,           !- Availability Schedule Name
    Corner_Class_2_Pod_2 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Corner_Class_2_Pod_2 AHU Air Loop Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    AHU Corner_Class_2_Pod_2 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:UserDefined,        !- Heating Coil Object Type
    Corner_Class_2_Pod_2 Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:UserDefined,        !- Cooling Coil Object Type
    Corner_Class_2_Pod_2 Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    0.75,                    !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    0.75,                    !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Outside Air Inlet Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0,                       !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    80;                      !- Maximum Temperature for Heat Recovery {C}

AirLoopHVAC:UnitarySystem,
    AHU Corner_Class_1_Pod_3 Unitary System,  !- Name
    Load,                    !- Control Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    FANAVAILSCHED,           !- Availability Schedule Name
    Corner_Class_1_Pod_3 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Corner_Class_1_Pod_3 AHU Air Loop Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    AHU Corner_Class_1_Pod_3 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:UserDefined,        !- Heating Coil Object Type
    Corner_Class_1_Pod_3 Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:UserDefined,        !- Cooling Coil Object Type
    Corner_Class_1_Pod_3 Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    0.75,                    !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    0.75,                    !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Outside Air Inlet Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0,                       !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    80;                      !- Maximum Temperature for Heat Recovery {C}

AirLoopHVAC:UnitarySystem,
    AHU Corner_Class_2_Pod_3 Unitary System,  !- Name
    Load,                    !- Control Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    FANAVAILSCHED,           !- Availability Schedule Name
    Corner_Class_2_Pod_3 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Corner_Class_2_Pod_3 AHU Air Loop Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    AHU Corner_Class_2_Pod_3 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:UserDefined,        !- Heating Coil Object Type
    Corner_Class_2_Pod_3 Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:UserDefined,        !- Cooling Coil Object Type
    Corner_Class_2_Pod_3 Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    0.75,                    !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    0.75,                    !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Outside Air Inlet Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0,                       !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    80;                      !- Maximum Temperature for Heat Recovery {C}

AirLoopHVAC:UnitarySystem,
    AHU Multi_Class_1_Pod_1 Unitary System,  !- Name
    Load,                    !- Control Type
    Multi_Class_1_Pod_1_ZN_1_FLR_1,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    FANAVAILSCHED,           !- Availability Schedule Name
    Multi_Class_1_Pod_1 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Multi_Class_1_Pod_1 AHU Air Loop Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    AHU Multi_Class_1_Pod_1 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:UserDefined,        !- Heating Coil Object Type
    Multi_Class_1_Pod_1 Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:UserDefined,        !- Cooling Coil Object Type
    Multi_Class_1_Pod_1 Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
6, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
6, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Outside Air Inlet Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0,                       !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    80;                      !- Maximum Temperature for Heat Recovery {C}

AirLoopHVAC:UnitarySystem,
    AHU Multi_Class_1_Pod_2 Unitary System,  !- Name
    Load,                    !- Control Type
    Multi_Class_1_Pod_2_ZN_1_FLR_1,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    FANAVAILSCHED,           !- Availability Schedule Name
    Multi_Class_1_Pod_2 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Multi_Class_1_Pod_2 AHU Air Loop Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    AHU Multi_Class_1_Pod_2 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:UserDefined,        !- Heating Coil Object Type
    Multi_Class_1_Pod_2 Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:UserDefined,        !- Cooling Coil Object Type
    Multi_Class_1_Pod_2 Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
6, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
6, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Outside Air Inlet Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0,                       !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    80;                      !- Maximum Temperature for Heat Recovery {C}

AirLoopHVAC:UnitarySystem,
    AHU Multi_Class_2_Pod_2 Unitary System,  !- Name
    Load,                    !- Control Type
    Multi_Class_2_Pod_2_ZN_1_FLR_1,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    FANAVAILSCHED,           !- Availability Schedule Name
    Multi_Class_2_Pod_2 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Multi_Class_2_Pod_2 AHU Air Loop Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    AHU Multi_Class_2_Pod_2 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:UserDefined,        !- Heating Coil Object Type
    Multi_Class_2_Pod_2 Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:UserDefined,        !- Cooling Coil Object Type
    Multi_Class_2_Pod_2 Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
1.3, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
1.3, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Outside Air Inlet Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0,                       !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    80;                      !- Maximum Temperature for Heat Recovery {C}

AirLoopHVAC:UnitarySystem,
    AHU Multi_Class_1_Pod_3 Unitary System,  !- Name
    Load,                    !- Control Type
    Multi_Class_1_Pod_3_ZN_1_FLR_1,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    FANAVAILSCHED,           !- Availability Schedule Name
    Multi_Class_1_Pod_3 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Multi_Class_1_Pod_3 AHU Air Loop Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    AHU Multi_Class_1_Pod_3 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:UserDefined,        !- Heating Coil Object Type
    Multi_Class_1_Pod_3 Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:UserDefined,        !- Cooling Coil Object Type
    Multi_Class_1_Pod_3 Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
6, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
6, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Outside Air Inlet Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0,                       !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    80;                      !- Maximum Temperature for Heat Recovery {C}

AirLoopHVAC:UnitarySystem,
    AHU Multi_Class_2_Pod_3 Unitary System,  !- Name
    Load,                    !- Control Type
    Multi_Class_2_Pod_3_ZN_1_FLR_1,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    FANAVAILSCHED,           !- Availability Schedule Name
    Multi_Class_2_Pod_3 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Multi_Class_2_Pod_3 AHU Air Loop Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    AHU Multi_Class_2_Pod_3 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:UserDefined,        !- Heating Coil Object Type
    Multi_Class_2_Pod_3 Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:UserDefined,        !- Cooling Coil Object Type
    Multi_Class_2_Pod_3 Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
2, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
2, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Outside Air Inlet Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0,                       !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    80;                      !- Maximum Temperature for Heat Recovery {C}

AirLoopHVAC:UnitarySystem,
    AHU Corridor_Pod_1 Unitary System,  !- Name
    Load,                    !- Control Type
    Corridor_Pod_1_ZN_1_FLR_1,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    FANAVAILSCHED,           !- Availability Schedule Name
    Corridor_Pod_1 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Corridor_Pod_1 AHU Air Loop Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    AHU Corridor_Pod_1 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:UserDefined,        !- Heating Coil Object Type
    Corridor_Pod_1 Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:UserDefined,        !- Cooling Coil Object Type
    Corridor_Pod_1 Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
6, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
6, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Outside Air Inlet Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0,                       !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    80;                      !- Maximum Temperature for Heat Recovery {C}

AirLoopHVAC:UnitarySystem,
    AHU Corridor_Pod_2 Unitary System,  !- Name
    Load,                    !- Control Type
    Corridor_Pod_2_ZN_1_FLR_1,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    FANAVAILSCHED,           !- Availability Schedule Name
    Corridor_Pod_2 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Corridor_Pod_2 AHU Air Loop Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    AHU Corridor_Pod_2 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:UserDefined,        !- Heating Coil Object Type
    Corridor_Pod_2 Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:UserDefined,        !- Cooling Coil Object Type
    Corridor_Pod_2 Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
6, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
6, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Outside Air Inlet Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0,                       !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    80;                      !- Maximum Temperature for Heat Recovery {C}

AirLoopHVAC:UnitarySystem,
    AHU Corridor_Pod_3 Unitary System,  !- Name
    Load,                    !- Control Type
    Corridor_Pod_3_ZN_1_FLR_1,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    FANAVAILSCHED,           !- Availability Schedule Name
    Corridor_Pod_3 AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Corridor_Pod_3 AHU Air Loop Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    AHU Corridor_Pod_3 Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:UserDefined,        !- Heating Coil Object Type
    Corridor_Pod_3 Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:UserDefined,        !- Cooling Coil Object Type
    Corridor_Pod_3 Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
6, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
6, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Outside Air Inlet Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0,                       !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    80;                      !- Maximum Temperature for Heat Recovery {C}

AirLoopHVAC:UnitarySystem,
    AHU Main_Corridor Unitary System,  !- Name
    Load,                    !- Control Type
    Main_Corridor_ZN_1_FLR_1,!- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    FANAVAILSCHED,           !- Availability Schedule Name
    Main_Corridor AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Main_Corridor AHU Air Loop Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    AHU Main_Corridor Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:UserDefined,        !- Heating Coil Object Type
    Main_Corridor Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:UserDefined,        !- Cooling Coil Object Type
    Main_Corridor Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
1, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
1, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Outside Air Inlet Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0,                       !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    80;                      !- Maximum Temperature for Heat Recovery {C}

AirLoopHVAC:UnitarySystem,
    AHU Mech Unitary System, !- Name
    Load,                    !- Control Type
    Mech_ZN_1_FLR_1,         !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    FANAVAILSCHED,           !- Availability Schedule Name
    Mech AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Mech AHU Air Loop Outlet,!- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    AHU Mech Supply Fan,     !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:UserDefined,        !- Heating Coil Object Type
    Mech Heating Coil,       !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:UserDefined,        !- Cooling Coil Object Type
    Mech Cooling Coil,       !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
1.5, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
1.5, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Outside Air Inlet Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0,                       !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    80;                      !- Maximum Temperature for Heat Recovery {C}

AirLoopHVAC:UnitarySystem,
    AHU Computer_Class Unitary System,  !- Name
    Load,                    !- Control Type
    Computer_Class_ZN_1_FLR_1,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    FANAVAILSCHED,           !- Availability Schedule Name
    Computer_Class AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Computer_Class AHU Air Loop Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    AHU Computer_Class Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:UserDefined,        !- Heating Coil Object Type
    Computer_Class Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:UserDefined,        !- Cooling Coil Object Type
    Computer_Class Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    0.75,                    !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    0.75,                    !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Outside Air Inlet Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0,                       !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    80;                      !- Maximum Temperature for Heat Recovery {C}

AirLoopHVAC:UnitarySystem,
    AHU Library_Media_Center Unitary System,  !- Name
    Load,                    !- Control Type
    Library_Media_Center_ZN_1_FLR_1,  !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    FANAVAILSCHED,           !- Availability Schedule Name
    Library_Media_Center AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Library_Media_Center AHU Air Loop Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    AHU Library_Media_Center Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:UserDefined,        !- Heating Coil Object Type
    Library_Media_Center Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:UserDefined,        !- Cooling Coil Object Type
    Library_Media_Center Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
5, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
5, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Outside Air Inlet Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0,                       !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    80;                      !- Maximum Temperature for Heat Recovery {C}

AirLoopHVAC:UnitarySystem,
    AHU Offices Unitary System,  !- Name
    Load,                    !- Control Type
    Offices_ZN_1_FLR_1,      !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    FANAVAILSCHED,           !- Availability Schedule Name
    Offices AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Offices AHU Air Loop Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    AHU Offices Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:UserDefined,        !- Heating Coil Object Type
    Offices Heating Coil,    !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:UserDefined,        !- Cooling Coil Object Type
    Offices Cooling Coil,    !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
2.5, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
2.5, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Outside Air Inlet Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0,                       !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    80;                      !- Maximum Temperature for Heat Recovery {C}

AirLoopHVAC:UnitarySystem,
    AHU Lobby Unitary System,!- Name
    Load,                    !- Control Type
    Lobby_ZN_1_FLR_1,        !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    FANAVAILSCHED,           !- Availability Schedule Name
    Lobby AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Lobby AHU Air Loop Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    AHU Lobby Supply Fan,    !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:UserDefined,        !- Heating Coil Object Type
    Lobby Heating Coil,      !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:UserDefined,        !- Cooling Coil Object Type
    Lobby Cooling Coil,      !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
0.75, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
0.75, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Outside Air Inlet Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0,                       !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    80;                      !- Maximum Temperature for Heat Recovery {C}

AirLoopHVAC:UnitarySystem,
    AHU Cafeteria Unitary System,  !- Name
    Load,                    !- Control Type
    Cafeteria_ZN_1_FLR_1,    !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    FANAVAILSCHED,           !- Availability Schedule Name
    Cafeteria AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Cafeteria AHU Air Loop Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    AHU Cafeteria Supply Fan,!- Supply Fan Name
    BlowThrough,             !- Fan Placement
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:UserDefined,        !- Heating Coil Object Type
    Cafeteria Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:UserDefined,        !- Cooling Coil Object Type
    Cafeteria Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
5, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
5, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Outside Air Inlet Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0,                       !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    80;                      !- Maximum Temperature for Heat Recovery {C}

AirLoopHVAC:UnitarySystem,
    AHU Kitchen Unitary System,  !- Name
    Load,                    !- Control Type
    Kitchen_ZN_1_FLR_1,      !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    FANAVAILSCHED,           !- Availability Schedule Name
    Kitchen AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Kitchen AHU Air Loop Outlet,  !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    AHU Kitchen Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:UserDefined,        !- Heating Coil Object Type
    Kitchen Heating Coil,    !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:UserDefined,        !- Cooling Coil Object Type
    Kitchen Cooling Coil,    !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
2.5, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
2.5, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Outside Air Inlet Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0,                       !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    80;                      !- Maximum Temperature for Heat Recovery {C}

AirLoopHVAC:UnitarySystem,
    AHU Gym Unitary System,  !- Name
    Load,                    !- Control Type
    Gym_ZN_1_FLR_1,          !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    FANAVAILSCHED,           !- Availability Schedule Name
    Gym AHU Supply Fan Inlet,!- Air Inlet Node Name
    Gym AHU Air Loop Outlet, !- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    AHU Gym Supply Fan,      !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:UserDefined,        !- Heating Coil Object Type
    Gym Heating Coil,        !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:UserDefined,        !- Cooling Coil Object Type
    Gym Cooling Coil,        !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
3, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
3, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Outside Air Inlet Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0,                       !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    80;                      !- Maximum Temperature for Heat Recovery {C}

AirLoopHVAC:UnitarySystem,
    AHU Bath Unitary System, !- Name
    Load,                    !- Control Type
    Bath_ZN_1_FLR_1,         !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    FANAVAILSCHED,           !- Availability Schedule Name
    Bath AHU Supply Fan Inlet,  !- Air Inlet Node Name
    Bath AHU Air Loop Outlet,!- Air Outlet Node Name
    Fan:ConstantVolume,      !- Supply Fan Object Type
    AHU Bath Supply Fan,     !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    CyclingFanSch,           !- Supply Air Fan Operating Mode Schedule Name
    Coil:UserDefined,        !- Heating Coil Object Type
    Bath Heating Coil,       !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:UserDefined,        !- Cooling Coil Object Type
    Bath Cooling Coil,       !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
0.8, !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
0.8, !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Method
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    80,                      !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    Outside Air Inlet Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
    2.5,                     !- Maximum Cycling Rate {cycles/hr}
    60,                      !- Heat Pump Time Constant {s}
    0,                       !- Fraction of On-Cycle Power Use
    60,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    80;                      !- Maximum Temperature for Heat Recovery {C}


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    AHU Corner_Class_1_Pod_1 Mixing Controller,  !- Name
    Corner_Class_1_Pod_1 AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Corner_Class_1_Pod_1 AHU Air Loop Inlet,  !- Return Air Node Name
    Corner_Class_1_Pod_1 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Corner_Class_1_Pod_1 Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU Multi_Class_2_Pod_1 Mixing Controller,  !- Name
    Multi_Class_2_Pod_1 AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Multi_Class_2_Pod_1 AHU Air Loop Inlet,  !- Return Air Node Name
    Multi_Class_2_Pod_1 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Multi_Class_2_Pod_1 Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU Corner_Class_1_Pod_2 Mixing Controller,  !- Name
    Corner_Class_1_Pod_2 AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Corner_Class_1_Pod_2 AHU Air Loop Inlet,  !- Return Air Node Name
    Corner_Class_1_Pod_2 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Corner_Class_1_Pod_2 Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU Corner_Class_2_Pod_1 Mixing Controller,  !- Name
    Corner_Class_2_Pod_1 AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Corner_Class_2_Pod_1 AHU Air Loop Inlet,  !- Return Air Node Name
    Corner_Class_2_Pod_1 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Corner_Class_2_Pod_1 Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU Corner_Class_2_Pod_2 Mixing Controller,  !- Name
    Corner_Class_2_Pod_2 AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Corner_Class_2_Pod_2 AHU Air Loop Inlet,  !- Return Air Node Name
    Corner_Class_2_Pod_2 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Corner_Class_2_Pod_2 Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU Corner_Class_1_Pod_3 Mixing Controller,  !- Name
    Corner_Class_1_Pod_3 AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Corner_Class_1_Pod_3 AHU Air Loop Inlet,  !- Return Air Node Name
    Corner_Class_1_Pod_3 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Corner_Class_1_Pod_3 Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU Corner_Class_2_Pod_3 Mixing Controller,  !- Name
    Corner_Class_2_Pod_3 AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Corner_Class_2_Pod_3 AHU Air Loop Inlet,  !- Return Air Node Name
    Corner_Class_2_Pod_3 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Corner_Class_2_Pod_3 Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU Multi_Class_1_Pod_1 Mixing Controller,  !- Name
    Multi_Class_1_Pod_1 AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Multi_Class_1_Pod_1 AHU Air Loop Inlet,  !- Return Air Node Name
    Multi_Class_1_Pod_1 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Multi_Class_1_Pod_1 Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU Multi_Class_1_Pod_2 Mixing Controller,  !- Name
    Multi_Class_1_Pod_2 AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Multi_Class_1_Pod_2 AHU Air Loop Inlet,  !- Return Air Node Name
    Multi_Class_1_Pod_2 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Multi_Class_1_Pod_2 Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU Multi_Class_2_Pod_2 Mixing Controller,  !- Name
    Multi_Class_2_Pod_2 AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Multi_Class_2_Pod_2 AHU Air Loop Inlet,  !- Return Air Node Name
    Multi_Class_2_Pod_2 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Multi_Class_2_Pod_2 Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU Multi_Class_1_Pod_3 Mixing Controller,  !- Name
    Multi_Class_1_Pod_3 AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Multi_Class_1_Pod_3 AHU Air Loop Inlet,  !- Return Air Node Name
    Multi_Class_1_Pod_3 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Multi_Class_1_Pod_3 Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU Multi_Class_2_Pod_3 Mixing Controller,  !- Name
    Multi_Class_2_Pod_3 AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Multi_Class_2_Pod_3 AHU Air Loop Inlet,  !- Return Air Node Name
    Multi_Class_2_Pod_3 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Multi_Class_2_Pod_3 Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU Corridor_Pod_1 Mixing Controller,  !- Name
    Corridor_Pod_1 AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Corridor_Pod_1 AHU Air Loop Inlet,  !- Return Air Node Name
    Corridor_Pod_1 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Corridor_Pod_1 Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU Corridor_Pod_2 Mixing Controller,  !- Name
    Corridor_Pod_2 AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Corridor_Pod_2 AHU Air Loop Inlet,  !- Return Air Node Name
    Corridor_Pod_2 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Corridor_Pod_2 Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU Corridor_Pod_3 Mixing Controller,  !- Name
    Corridor_Pod_3 AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Corridor_Pod_3 AHU Air Loop Inlet,  !- Return Air Node Name
    Corridor_Pod_3 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Corridor_Pod_3 Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU Main_Corridor Mixing Controller,  !- Name
    Main_Corridor AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Main_Corridor AHU Air Loop Inlet,  !- Return Air Node Name
    Main_Corridor AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Main_Corridor Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU Mech Mixing Controller,  !- Name
    Mech AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Mech AHU Air Loop Inlet, !- Return Air Node Name
    Mech AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Mech Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU Computer_Class Mixing Controller,  !- Name
    Computer_Class AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Computer_Class AHU Air Loop Inlet,  !- Return Air Node Name
    Computer_Class AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Computer_Class Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU Library_Media_Center Mixing Controller,  !- Name
    Library_Media_Center AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Library_Media_Center AHU Air Loop Inlet,  !- Return Air Node Name
    Library_Media_Center AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Library_Media_Center Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU Offices Mixing Controller,  !- Name
    Offices AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Offices AHU Air Loop Inlet,  !- Return Air Node Name
    Offices AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Offices Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU Lobby Mixing Controller,  !- Name
    Lobby AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Lobby AHU Air Loop Inlet,!- Return Air Node Name
    Lobby AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Lobby Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU Cafeteria Mixing Controller,  !- Name
    Cafeteria AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Cafeteria AHU Air Loop Inlet,  !- Return Air Node Name
    Cafeteria AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Cafeteria Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU Kitchen Mixing Controller,  !- Name
    Kitchen AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Kitchen AHU Air Loop Inlet,  !- Return Air Node Name
    Kitchen AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Kitchen Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU Gym Mixing Controller,  !- Name
    Gym AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Gym AHU Air Loop Inlet,  !- Return Air Node Name
    Gym AHU Supply Fan Inlet,!- Mixed Air Node Name
    Gym Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    AHU Bath Mixing Controller,  !- Name
    Bath AHU Relief Air Stream,  !- Relief Air Outlet Node Name
    Bath AHU Air Loop Inlet, !- Return Air Node Name
    Bath AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Bath Outside Air Inlet Node,  !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    1,                       !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ,                        !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    AHU Corner_Class_1_Pod_1 Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Corner_Class_1_Pod_1 Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Multi_Class_2_Pod_1 Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Multi_Class_2_Pod_1 Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Corner_Class_1_Pod_2 Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Corner_Class_1_Pod_2 Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Corner_Class_2_Pod_1 Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Corner_Class_2_Pod_1 Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Corner_Class_2_Pod_2 Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Corner_Class_2_Pod_2 Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Corner_Class_1_Pod_3 Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Corner_Class_1_Pod_3 Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Corner_Class_2_Pod_3 Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Corner_Class_2_Pod_3 Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Multi_Class_1_Pod_1 Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Multi_Class_1_Pod_1 Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Multi_Class_1_Pod_2 Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Multi_Class_1_Pod_2 Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Multi_Class_2_Pod_2 Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Multi_Class_2_Pod_2 Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Multi_Class_1_Pod_3 Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Multi_Class_1_Pod_3 Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Multi_Class_2_Pod_3 Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Multi_Class_2_Pod_3 Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Corridor_Pod_1 Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Corridor_Pod_1 Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Corridor_Pod_2 Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Corridor_Pod_2 Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Corridor_Pod_3 Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Corridor_Pod_3 Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Main_Corridor Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Main_Corridor Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Mech Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Mech Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Computer_Class Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Computer_Class Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Library_Media_Center Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Library_Media_Center Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Offices Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Offices Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Lobby Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Lobby Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Cafeteria Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Cafeteria Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Kitchen Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Kitchen Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Gym Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Gym Mixing Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
    AHU Bath Mixing System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU Bath Mixing Controller;  !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    AHU Corner_Class_1_Pod_1,!- Name
    ,                        !- Controller List Name
    AHU Corner_Class_1_Pod_1 Availability Managers,  !- Availability Manager List Name
    0.75,                    !- Design Supply Air Flow Rate {m3/s}
    AHU Corner_Class_1_Pod_1 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Corner_Class_1_Pod_1 AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Corner_Class_1_Pod_1 AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Corner_Class_1_Pod_1 AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Corner_Class_1_Pod_1 AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Multi_Class_2_Pod_1, !- Name
    ,                        !- Controller List Name
    AHU Multi_Class_2_Pod_1 Availability Managers,  !- Availability Manager List Name
1.3, !- Design Supply Air Flow Rate {m3/s}
    AHU Multi_Class_2_Pod_1 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Multi_Class_2_Pod_1 AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Multi_Class_2_Pod_1 AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Multi_Class_2_Pod_1 AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Multi_Class_2_Pod_1 AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Corner_Class_1_Pod_2,!- Name
    ,                        !- Controller List Name
    AHU Corner_Class_1_Pod_2 Availability Managers,  !- Availability Manager List Name
    0.75,                    !- Design Supply Air Flow Rate {m3/s}
    AHU Corner_Class_1_Pod_2 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Corner_Class_1_Pod_2 AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Corner_Class_1_Pod_2 AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Corner_Class_1_Pod_2 AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Corner_Class_1_Pod_2 AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Corner_Class_2_Pod_1,!- Name
    ,                        !- Controller List Name
    AHU Corner_Class_2_Pod_1 Availability Managers,  !- Availability Manager List Name
    0.75,                    !- Design Supply Air Flow Rate {m3/s}
    AHU Corner_Class_2_Pod_1 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Corner_Class_2_Pod_1 AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Corner_Class_2_Pod_1 AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Corner_Class_2_Pod_1 AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Corner_Class_2_Pod_1 AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Corner_Class_2_Pod_2,!- Name
    ,                        !- Controller List Name
    AHU Corner_Class_2_Pod_2 Availability Managers,  !- Availability Manager List Name
    0.75,                    !- Design Supply Air Flow Rate {m3/s}
    AHU Corner_Class_2_Pod_2 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Corner_Class_2_Pod_2 AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Corner_Class_2_Pod_2 AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Corner_Class_2_Pod_2 AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Corner_Class_2_Pod_2 AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Corner_Class_1_Pod_3,!- Name
    ,                        !- Controller List Name
    AHU Corner_Class_1_Pod_3 Availability Managers,  !- Availability Manager List Name
    0.75,                    !- Design Supply Air Flow Rate {m3/s}
    AHU Corner_Class_1_Pod_3 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Corner_Class_1_Pod_3 AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Corner_Class_1_Pod_3 AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Corner_Class_1_Pod_3 AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Corner_Class_1_Pod_3 AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Corner_Class_2_Pod_3,!- Name
    ,                        !- Controller List Name
    AHU Corner_Class_2_Pod_3 Availability Managers,  !- Availability Manager List Name
    0.75,                    !- Design Supply Air Flow Rate {m3/s}
    AHU Corner_Class_2_Pod_3 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Corner_Class_2_Pod_3 AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Corner_Class_2_Pod_3 AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Corner_Class_2_Pod_3 AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Corner_Class_2_Pod_3 AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Multi_Class_1_Pod_1, !- Name
    ,                        !- Controller List Name
    AHU Multi_Class_1_Pod_1 Availability Managers,  !- Availability Manager List Name
6, !- Design Supply Air Flow Rate {m3/s}
    AHU Multi_Class_1_Pod_1 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Multi_Class_1_Pod_1 AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Multi_Class_1_Pod_1 AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Multi_Class_1_Pod_1 AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Multi_Class_1_Pod_1 AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Multi_Class_1_Pod_2, !- Name
    ,                        !- Controller List Name
    AHU Multi_Class_1_Pod_2 Availability Managers,  !- Availability Manager List Name
6, !- Design Supply Air Flow Rate {m3/s}
    AHU Multi_Class_1_Pod_2 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Multi_Class_1_Pod_2 AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Multi_Class_1_Pod_2 AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Multi_Class_1_Pod_2 AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Multi_Class_1_Pod_2 AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Multi_Class_2_Pod_2, !- Name
    ,                        !- Controller List Name
    AHU Multi_Class_2_Pod_2 Availability Managers,  !- Availability Manager List Name
1.3, !- Design Supply Air Flow Rate {m3/s}
    AHU Multi_Class_2_Pod_2 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Multi_Class_2_Pod_2 AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Multi_Class_2_Pod_2 AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Multi_Class_2_Pod_2 AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Multi_Class_2_Pod_2 AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Multi_Class_1_Pod_3, !- Name
    ,                        !- Controller List Name
    AHU Multi_Class_1_Pod_3 Availability Managers,  !- Availability Manager List Name
6, !- Design Supply Air Flow Rate {m3/s}
    AHU Multi_Class_1_Pod_3 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Multi_Class_1_Pod_3 AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Multi_Class_1_Pod_3 AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Multi_Class_1_Pod_3 AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Multi_Class_1_Pod_3 AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Multi_Class_2_Pod_3, !- Name
    ,                        !- Controller List Name
    AHU Multi_Class_2_Pod_3 Availability Managers,  !- Availability Manager List Name
2, !- Design Supply Air Flow Rate {m3/s}
    AHU Multi_Class_2_Pod_3 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Multi_Class_2_Pod_3 AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Multi_Class_2_Pod_3 AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Multi_Class_2_Pod_3 AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Multi_Class_2_Pod_3 AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Corridor_Pod_1,      !- Name
    ,                        !- Controller List Name
    AHU Corridor_Pod_1 Availability Managers,  !- Availability Manager List Name
6, !- Design Supply Air Flow Rate {m3/s}
    AHU Corridor_Pod_1 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Corridor_Pod_1 AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Corridor_Pod_1 AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Corridor_Pod_1 AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Corridor_Pod_1 AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Corridor_Pod_2,      !- Name
    ,                        !- Controller List Name
    AHU Corridor_Pod_2 Availability Managers,  !- Availability Manager List Name
6, !- Design Supply Air Flow Rate {m3/s}
    AHU Corridor_Pod_2 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Corridor_Pod_2 AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Corridor_Pod_2 AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Corridor_Pod_2 AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Corridor_Pod_2 AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Corridor_Pod_3,      !- Name
    ,                        !- Controller List Name
    AHU Corridor_Pod_3 Availability Managers,  !- Availability Manager List Name
6, !- Design Supply Air Flow Rate {m3/s}
    AHU Corridor_Pod_3 Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Corridor_Pod_3 AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Corridor_Pod_3 AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Corridor_Pod_3 AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Corridor_Pod_3 AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Main_Corridor,       !- Name
    ,                        !- Controller List Name
    AHU Main_Corridor Availability Managers,  !- Availability Manager List Name
1, !- Design Supply Air Flow Rate {m3/s}
    AHU Main_Corridor Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Main_Corridor AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Main_Corridor AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Main_Corridor AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Main_Corridor AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Mech,                !- Name
    ,                        !- Controller List Name
    AHU Mech Availability Managers,  !- Availability Manager List Name
1.5, !- Design Supply Air Flow Rate {m3/s}
    AHU Mech Branches,       !- Branch List Name
    ,                        !- Connector List Name
    Mech AHU Air Loop Inlet, !- Supply Side Inlet Node Name
    Mech AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Mech AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Mech AHU Air Loop Outlet;!- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Computer_Class,      !- Name
    ,                        !- Controller List Name
    AHU Computer_Class Availability Managers,  !- Availability Manager List Name
    0.75,                    !- Design Supply Air Flow Rate {m3/s}
    AHU Computer_Class Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Computer_Class AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Computer_Class AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Computer_Class AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Computer_Class AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Library_Media_Center,!- Name
    ,                        !- Controller List Name
    AHU Library_Media_Center Availability Managers,  !- Availability Manager List Name
5, !- Design Supply Air Flow Rate {m3/s}
    AHU Library_Media_Center Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Library_Media_Center AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Library_Media_Center AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Library_Media_Center AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Library_Media_Center AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Offices,             !- Name
    ,                        !- Controller List Name
    AHU Offices Availability Managers,  !- Availability Manager List Name
2.5, !- Design Supply Air Flow Rate {m3/s}
    AHU Offices Branches,    !- Branch List Name
    ,                        !- Connector List Name
    Offices AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Offices AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Offices AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Offices AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Lobby,               !- Name
    ,                        !- Controller List Name
    AHU Lobby Availability Managers,  !- Availability Manager List Name
0.75, !- Design Supply Air Flow Rate {m3/s}
    AHU Lobby Branches,      !- Branch List Name
    ,                        !- Connector List Name
    Lobby AHU Air Loop Inlet,!- Supply Side Inlet Node Name
    Lobby AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Lobby AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Lobby AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Cafeteria,           !- Name
    ,                        !- Controller List Name
    AHU Cafeteria Availability Managers,  !- Availability Manager List Name
5, !- Design Supply Air Flow Rate {m3/s}
    AHU Cafeteria Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Cafeteria AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Cafeteria AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Cafeteria AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Cafeteria AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Kitchen,             !- Name
    ,                        !- Controller List Name
    AHU Kitchen Availability Managers,  !- Availability Manager List Name
2.5, !- Design Supply Air Flow Rate {m3/s}
    AHU Kitchen Branches,    !- Branch List Name
    ,                        !- Connector List Name
    Kitchen AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Kitchen AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Kitchen AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Kitchen AHU Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Gym,                 !- Name
    ,                        !- Controller List Name
    AHU Gym Availability Managers,  !- Availability Manager List Name
3, !- Design Supply Air Flow Rate {m3/s}
    AHU Gym Branches,        !- Branch List Name
    ,                        !- Connector List Name
    Gym AHU Air Loop Inlet,  !- Supply Side Inlet Node Name
    Gym AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Gym AHU Zone Equip Inlet,!- Demand Side Inlet Node Names
    Gym AHU Air Loop Outlet; !- Supply Side Outlet Node Names

AirLoopHVAC,
    AHU Bath,                !- Name
    ,                        !- Controller List Name
    AHU Bath Availability Managers,  !- Availability Manager List Name
0.8, !- Design Supply Air Flow Rate {m3/s}
    AHU Bath Branches,       !- Branch List Name
    ,                        !- Connector List Name
    Bath AHU Air Loop Inlet, !- Supply Side Inlet Node Name
    Bath AHU Return Air Outlet,  !- Demand Side Outlet Node Name
    Bath AHU Zone Equip Inlet,  !- Demand Side Inlet Node Names
    Bath AHU Air Loop Outlet;!- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Corner_Class_1_Pod_1 Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Corner_Class_1_Pod_1 Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Multi_Class_2_Pod_1 Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Multi_Class_2_Pod_1 Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Corner_Class_1_Pod_2 Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Corner_Class_1_Pod_2 Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Corner_Class_2_Pod_1 Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Corner_Class_2_Pod_1 Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Corner_Class_2_Pod_2 Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Corner_Class_2_Pod_2 Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Corner_Class_1_Pod_3 Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Corner_Class_1_Pod_3 Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Corner_Class_2_Pod_3 Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Corner_Class_2_Pod_3 Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Multi_Class_1_Pod_1 Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Multi_Class_1_Pod_1 Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Multi_Class_1_Pod_2 Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Multi_Class_1_Pod_2 Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Multi_Class_2_Pod_2 Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Multi_Class_2_Pod_2 Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Multi_Class_1_Pod_3 Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Multi_Class_1_Pod_3 Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Multi_Class_2_Pod_3 Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Multi_Class_2_Pod_3 Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Corridor_Pod_1 Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Corridor_Pod_1 Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Corridor_Pod_2 Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Corridor_Pod_2 Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Corridor_Pod_3 Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Corridor_Pod_3 Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Main_Corridor Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Main_Corridor Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Mech Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Mech Mixing Box;     !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Computer_Class Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Computer_Class Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Library_Media_Center Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Library_Media_Center Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Offices Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Offices Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Lobby Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Lobby Mixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Cafeteria Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Cafeteria Mixing Box;!- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Kitchen Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Kitchen Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Gym Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Gym Mixing Box;      !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU Bath Mixing System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU Bath Mixing Box;     !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    AHU Corner_Class_1_Pod_1 Mixing System,  !- Name
    AHU Corner_Class_1_Pod_1 Mixing System Controllers,  !- Controller List Name
    AHU Corner_Class_1_Pod_1 Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Corner_Class_1_Pod_1 Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Multi_Class_2_Pod_1 Mixing System,  !- Name
    AHU Multi_Class_2_Pod_1 Mixing System Controllers,  !- Controller List Name
    AHU Multi_Class_2_Pod_1 Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Multi_Class_2_Pod_1 Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Corner_Class_1_Pod_2 Mixing System,  !- Name
    AHU Corner_Class_1_Pod_2 Mixing System Controllers,  !- Controller List Name
    AHU Corner_Class_1_Pod_2 Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Corner_Class_1_Pod_2 Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Corner_Class_2_Pod_1 Mixing System,  !- Name
    AHU Corner_Class_2_Pod_1 Mixing System Controllers,  !- Controller List Name
    AHU Corner_Class_2_Pod_1 Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Corner_Class_2_Pod_1 Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Corner_Class_2_Pod_2 Mixing System,  !- Name
    AHU Corner_Class_2_Pod_2 Mixing System Controllers,  !- Controller List Name
    AHU Corner_Class_2_Pod_2 Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Corner_Class_2_Pod_2 Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Corner_Class_1_Pod_3 Mixing System,  !- Name
    AHU Corner_Class_1_Pod_3 Mixing System Controllers,  !- Controller List Name
    AHU Corner_Class_1_Pod_3 Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Corner_Class_1_Pod_3 Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Corner_Class_2_Pod_3 Mixing System,  !- Name
    AHU Corner_Class_2_Pod_3 Mixing System Controllers,  !- Controller List Name
    AHU Corner_Class_2_Pod_3 Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Corner_Class_2_Pod_3 Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Multi_Class_1_Pod_1 Mixing System,  !- Name
    AHU Multi_Class_1_Pod_1 Mixing System Controllers,  !- Controller List Name
    AHU Multi_Class_1_Pod_1 Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Multi_Class_1_Pod_1 Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Multi_Class_1_Pod_2 Mixing System,  !- Name
    AHU Multi_Class_1_Pod_2 Mixing System Controllers,  !- Controller List Name
    AHU Multi_Class_1_Pod_2 Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Multi_Class_1_Pod_2 Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Multi_Class_2_Pod_2 Mixing System,  !- Name
    AHU Multi_Class_2_Pod_2 Mixing System Controllers,  !- Controller List Name
    AHU Multi_Class_2_Pod_2 Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Multi_Class_2_Pod_2 Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Multi_Class_1_Pod_3 Mixing System,  !- Name
    AHU Multi_Class_1_Pod_3 Mixing System Controllers,  !- Controller List Name
    AHU Multi_Class_1_Pod_3 Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Multi_Class_1_Pod_3 Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Multi_Class_2_Pod_3 Mixing System,  !- Name
    AHU Multi_Class_2_Pod_3 Mixing System Controllers,  !- Controller List Name
    AHU Multi_Class_2_Pod_3 Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Multi_Class_2_Pod_3 Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Corridor_Pod_1 Mixing System,  !- Name
    AHU Corridor_Pod_1 Mixing System Controllers,  !- Controller List Name
    AHU Corridor_Pod_1 Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Corridor_Pod_1 Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Corridor_Pod_2 Mixing System,  !- Name
    AHU Corridor_Pod_2 Mixing System Controllers,  !- Controller List Name
    AHU Corridor_Pod_2 Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Corridor_Pod_2 Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Corridor_Pod_3 Mixing System,  !- Name
    AHU Corridor_Pod_3 Mixing System Controllers,  !- Controller List Name
    AHU Corridor_Pod_3 Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Corridor_Pod_3 Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Main_Corridor Mixing System,  !- Name
    AHU Main_Corridor Mixing System Controllers,  !- Controller List Name
    AHU Main_Corridor Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Main_Corridor Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Mech Mixing System,  !- Name
    AHU Mech Mixing System Controllers,  !- Controller List Name
    AHU Mech Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Mech Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Computer_Class Mixing System,  !- Name
    AHU Computer_Class Mixing System Controllers,  !- Controller List Name
    AHU Computer_Class Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Computer_Class Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Library_Media_Center Mixing System,  !- Name
    AHU Library_Media_Center Mixing System Controllers,  !- Controller List Name
    AHU Library_Media_Center Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Library_Media_Center Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Offices Mixing System,  !- Name
    AHU Offices Mixing System Controllers,  !- Controller List Name
    AHU Offices Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Offices Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Lobby Mixing System, !- Name
    AHU Lobby Mixing System Controllers,  !- Controller List Name
    AHU Lobby Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Lobby Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Cafeteria Mixing System,  !- Name
    AHU Cafeteria Mixing System Controllers,  !- Controller List Name
    AHU Cafeteria Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Cafeteria Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Kitchen Mixing System,  !- Name
    AHU Kitchen Mixing System Controllers,  !- Controller List Name
    AHU Kitchen Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Kitchen Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Gym Mixing System,   !- Name
    AHU Gym Mixing System Controllers,  !- Controller List Name
    AHU Gym Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Gym Availability Managers;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    AHU Bath Mixing System,  !- Name
    AHU Bath Mixing System Controllers,  !- Controller List Name
    AHU Bath Mixing System Equipment,  !- Outdoor Air Equipment List Name
    AHU Bath Availability Managers;  !- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    AHU Corner_Class_1_Pod_1 Mixing Box,  !- Name
    Corner_Class_1_Pod_1 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Corner_Class_1_Pod_1 Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Corner_Class_1_Pod_1 AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Corner_Class_1_Pod_1 AHU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Multi_Class_2_Pod_1 Mixing Box,  !- Name
    Multi_Class_2_Pod_1 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Multi_Class_2_Pod_1 Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Multi_Class_2_Pod_1 AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Multi_Class_2_Pod_1 AHU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Corner_Class_1_Pod_2 Mixing Box,  !- Name
    Corner_Class_1_Pod_2 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Corner_Class_1_Pod_2 Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Corner_Class_1_Pod_2 AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Corner_Class_1_Pod_2 AHU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Corner_Class_2_Pod_1 Mixing Box,  !- Name
    Corner_Class_2_Pod_1 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Corner_Class_2_Pod_1 Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Corner_Class_2_Pod_1 AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Corner_Class_2_Pod_1 AHU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Corner_Class_2_Pod_2 Mixing Box,  !- Name
    Corner_Class_2_Pod_2 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Corner_Class_2_Pod_2 Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Corner_Class_2_Pod_2 AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Corner_Class_2_Pod_2 AHU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Corner_Class_1_Pod_3 Mixing Box,  !- Name
    Corner_Class_1_Pod_3 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Corner_Class_1_Pod_3 Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Corner_Class_1_Pod_3 AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Corner_Class_1_Pod_3 AHU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Corner_Class_2_Pod_3 Mixing Box,  !- Name
    Corner_Class_2_Pod_3 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Corner_Class_2_Pod_3 Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Corner_Class_2_Pod_3 AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Corner_Class_2_Pod_3 AHU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Multi_Class_1_Pod_1 Mixing Box,  !- Name
    Multi_Class_1_Pod_1 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Multi_Class_1_Pod_1 Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Multi_Class_1_Pod_1 AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Multi_Class_1_Pod_1 AHU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Multi_Class_1_Pod_2 Mixing Box,  !- Name
    Multi_Class_1_Pod_2 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Multi_Class_1_Pod_2 Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Multi_Class_1_Pod_2 AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Multi_Class_1_Pod_2 AHU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Multi_Class_2_Pod_2 Mixing Box,  !- Name
    Multi_Class_2_Pod_2 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Multi_Class_2_Pod_2 Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Multi_Class_2_Pod_2 AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Multi_Class_2_Pod_2 AHU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Multi_Class_1_Pod_3 Mixing Box,  !- Name
    Multi_Class_1_Pod_3 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Multi_Class_1_Pod_3 Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Multi_Class_1_Pod_3 AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Multi_Class_1_Pod_3 AHU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Multi_Class_2_Pod_3 Mixing Box,  !- Name
    Multi_Class_2_Pod_3 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Multi_Class_2_Pod_3 Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Multi_Class_2_Pod_3 AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Multi_Class_2_Pod_3 AHU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Corridor_Pod_1 Mixing Box,  !- Name
    Corridor_Pod_1 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Corridor_Pod_1 Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Corridor_Pod_1 AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Corridor_Pod_1 AHU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Corridor_Pod_2 Mixing Box,  !- Name
    Corridor_Pod_2 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Corridor_Pod_2 Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Corridor_Pod_2 AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Corridor_Pod_2 AHU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Corridor_Pod_3 Mixing Box,  !- Name
    Corridor_Pod_3 AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Corridor_Pod_3 Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Corridor_Pod_3 AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Corridor_Pod_3 AHU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Main_Corridor Mixing Box,  !- Name
    Main_Corridor AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Main_Corridor Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Main_Corridor AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Main_Corridor AHU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Mech Mixing Box,     !- Name
    Mech AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Mech Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Mech AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Mech AHU Air Loop Inlet; !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Computer_Class Mixing Box,  !- Name
    Computer_Class AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Computer_Class Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Computer_Class AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Computer_Class AHU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Library_Media_Center Mixing Box,  !- Name
    Library_Media_Center AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Library_Media_Center Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Library_Media_Center AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Library_Media_Center AHU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Offices Mixing Box,  !- Name
    Offices AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Offices Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Offices AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Offices AHU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Lobby Mixing Box,    !- Name
    Lobby AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Lobby Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Lobby AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Lobby AHU Air Loop Inlet;!- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Cafeteria Mixing Box,!- Name
    Cafeteria AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Cafeteria Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Cafeteria AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Cafeteria AHU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Kitchen Mixing Box,  !- Name
    Kitchen AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Kitchen Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Kitchen AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Kitchen AHU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Gym Mixing Box,      !- Name
    Gym AHU Supply Fan Inlet,!- Mixed Air Node Name
    Gym Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Gym AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Gym AHU Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    AHU Bath Mixing Box,     !- Name
    Bath AHU Supply Fan Inlet,  !- Mixed Air Node Name
    Bath Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Bath AHU Relief Air Stream,  !- Relief Air Stream Node Name
    Bath AHU Air Loop Inlet; !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    AHU Corner_Class_1_Pod_1 Zone Splitter,  !- Name
    Corner_Class_1_Pod_1 AHU Zone Equip Inlet,  !- Inlet Node Name
    Corner_Class_1_Pod_1 Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Multi_Class_2_Pod_1 Zone Splitter,  !- Name
    Multi_Class_2_Pod_1 AHU Zone Equip Inlet,  !- Inlet Node Name
    Multi_Class_2_Pod_1 Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Corner_Class_1_Pod_2 Zone Splitter,  !- Name
    Corner_Class_1_Pod_2 AHU Zone Equip Inlet,  !- Inlet Node Name
    Corner_Class_1_Pod_2 Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Corner_Class_2_Pod_1 Zone Splitter,  !- Name
    Corner_Class_2_Pod_1 AHU Zone Equip Inlet,  !- Inlet Node Name
    Corner_Class_2_Pod_1 Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Corner_Class_2_Pod_2 Zone Splitter,  !- Name
    Corner_Class_2_Pod_2 AHU Zone Equip Inlet,  !- Inlet Node Name
    Corner_Class_2_Pod_2 Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Corner_Class_1_Pod_3 Zone Splitter,  !- Name
    Corner_Class_1_Pod_3 AHU Zone Equip Inlet,  !- Inlet Node Name
    Corner_Class_1_Pod_3 Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Corner_Class_2_Pod_3 Zone Splitter,  !- Name
    Corner_Class_2_Pod_3 AHU Zone Equip Inlet,  !- Inlet Node Name
    Corner_Class_2_Pod_3 Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Multi_Class_1_Pod_1 Zone Splitter,  !- Name
    Multi_Class_1_Pod_1 AHU Zone Equip Inlet,  !- Inlet Node Name
    Multi_Class_1_Pod_1 Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Multi_Class_1_Pod_2 Zone Splitter,  !- Name
    Multi_Class_1_Pod_2 AHU Zone Equip Inlet,  !- Inlet Node Name
    Multi_Class_1_Pod_2 Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Multi_Class_2_Pod_2 Zone Splitter,  !- Name
    Multi_Class_2_Pod_2 AHU Zone Equip Inlet,  !- Inlet Node Name
    Multi_Class_2_Pod_2 Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Multi_Class_1_Pod_3 Zone Splitter,  !- Name
    Multi_Class_1_Pod_3 AHU Zone Equip Inlet,  !- Inlet Node Name
    Multi_Class_1_Pod_3 Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Multi_Class_2_Pod_3 Zone Splitter,  !- Name
    Multi_Class_2_Pod_3 AHU Zone Equip Inlet,  !- Inlet Node Name
    Multi_Class_2_Pod_3 Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Corridor_Pod_1 Zone Splitter,  !- Name
    Corridor_Pod_1 AHU Zone Equip Inlet,  !- Inlet Node Name
    Corridor_Pod_1 Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Corridor_Pod_2 Zone Splitter,  !- Name
    Corridor_Pod_2 AHU Zone Equip Inlet,  !- Inlet Node Name
    Corridor_Pod_2 Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Corridor_Pod_3 Zone Splitter,  !- Name
    Corridor_Pod_3 AHU Zone Equip Inlet,  !- Inlet Node Name
    Corridor_Pod_3 Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Main_Corridor Zone Splitter,  !- Name
    Main_Corridor AHU Zone Equip Inlet,  !- Inlet Node Name
    Main_Corridor Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Mech Zone Splitter,  !- Name
    Mech AHU Zone Equip Inlet,  !- Inlet Node Name
    Mech Supply Inlet;       !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Computer_Class Zone Splitter,  !- Name
    Computer_Class AHU Zone Equip Inlet,  !- Inlet Node Name
    Computer_Class Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Library_Media_Center Zone Splitter,  !- Name
    Library_Media_Center AHU Zone Equip Inlet,  !- Inlet Node Name
    Library_Media_Center Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Offices Zone Splitter,  !- Name
    Offices AHU Zone Equip Inlet,  !- Inlet Node Name
    Offices Supply Inlet;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Lobby Zone Splitter, !- Name
    Lobby AHU Zone Equip Inlet,  !- Inlet Node Name
    Lobby Supply Inlet;      !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Cafeteria Zone Splitter,  !- Name
    Cafeteria AHU Zone Equip Inlet,  !- Inlet Node Name
    Cafeteria Supply Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Kitchen Zone Splitter,  !- Name
    Kitchen AHU Zone Equip Inlet,  !- Inlet Node Name
    Kitchen Supply Inlet;    !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Gym Zone Splitter,   !- Name
    Gym AHU Zone Equip Inlet,!- Inlet Node Name
    Gym Supply Inlet;        !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    AHU Bath Zone Splitter,  !- Name
    Bath AHU Zone Equip Inlet,  !- Inlet Node Name
    Bath Supply Inlet;       !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    AHU Corner_Class_1_Pod_1 Supply Path,  !- Name
    Corner_Class_1_Pod_1 AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Corner_Class_1_Pod_1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Multi_Class_2_Pod_1 Supply Path,  !- Name
    Multi_Class_2_Pod_1 AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Multi_Class_2_Pod_1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Corner_Class_1_Pod_2 Supply Path,  !- Name
    Corner_Class_1_Pod_2 AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Corner_Class_1_Pod_2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Corner_Class_2_Pod_1 Supply Path,  !- Name
    Corner_Class_2_Pod_1 AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Corner_Class_2_Pod_1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Corner_Class_2_Pod_2 Supply Path,  !- Name
    Corner_Class_2_Pod_2 AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Corner_Class_2_Pod_2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Corner_Class_1_Pod_3 Supply Path,  !- Name
    Corner_Class_1_Pod_3 AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Corner_Class_1_Pod_3 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Corner_Class_2_Pod_3 Supply Path,  !- Name
    Corner_Class_2_Pod_3 AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Corner_Class_2_Pod_3 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Multi_Class_1_Pod_1 Supply Path,  !- Name
    Multi_Class_1_Pod_1 AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Multi_Class_1_Pod_1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Multi_Class_1_Pod_2 Supply Path,  !- Name
    Multi_Class_1_Pod_2 AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Multi_Class_1_Pod_2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Multi_Class_2_Pod_2 Supply Path,  !- Name
    Multi_Class_2_Pod_2 AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Multi_Class_2_Pod_2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Multi_Class_1_Pod_3 Supply Path,  !- Name
    Multi_Class_1_Pod_3 AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Multi_Class_1_Pod_3 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Multi_Class_2_Pod_3 Supply Path,  !- Name
    Multi_Class_2_Pod_3 AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Multi_Class_2_Pod_3 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Corridor_Pod_1 Supply Path,  !- Name
    Corridor_Pod_1 AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Corridor_Pod_1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Corridor_Pod_2 Supply Path,  !- Name
    Corridor_Pod_2 AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Corridor_Pod_2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Corridor_Pod_3 Supply Path,  !- Name
    Corridor_Pod_3 AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Corridor_Pod_3 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Main_Corridor Supply Path,  !- Name
    Main_Corridor AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Main_Corridor Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Mech Supply Path,    !- Name
    Mech AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Mech Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Computer_Class Supply Path,  !- Name
    Computer_Class AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Computer_Class Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Library_Media_Center Supply Path,  !- Name
    Library_Media_Center AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Library_Media_Center Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Offices Supply Path, !- Name
    Offices AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Offices Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Lobby Supply Path,   !- Name
    Lobby AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Lobby Zone Splitter; !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Cafeteria Supply Path,  !- Name
    Cafeteria AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Cafeteria Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Kitchen Supply Path, !- Name
    Kitchen AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Kitchen Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Gym Supply Path,     !- Name
    Gym AHU Zone Equip Inlet,!- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Gym Zone Splitter;   !- Component 1 Name

AirLoopHVAC:SupplyPath,
    AHU Bath Supply Path,    !- Name
    Bath AHU Zone Equip Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU Bath Zone Splitter;  !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    AHU Corner_Class_1_Pod_1 Zone Mixer,  !- Name
    Corner_Class_1_Pod_1 AHU Return Air Outlet,  !- Outlet Node Name
    Corner_Class_1_Pod_1 Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Multi_Class_2_Pod_1 Zone Mixer,  !- Name
    Multi_Class_2_Pod_1 AHU Return Air Outlet,  !- Outlet Node Name
    Multi_Class_2_Pod_1 Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Corner_Class_1_Pod_2 Zone Mixer,  !- Name
    Corner_Class_1_Pod_2 AHU Return Air Outlet,  !- Outlet Node Name
    Corner_Class_1_Pod_2 Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Corner_Class_2_Pod_1 Zone Mixer,  !- Name
    Corner_Class_2_Pod_1 AHU Return Air Outlet,  !- Outlet Node Name
    Corner_Class_2_Pod_1 Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Corner_Class_2_Pod_2 Zone Mixer,  !- Name
    Corner_Class_2_Pod_2 AHU Return Air Outlet,  !- Outlet Node Name
    Corner_Class_2_Pod_2 Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Corner_Class_1_Pod_3 Zone Mixer,  !- Name
    Corner_Class_1_Pod_3 AHU Return Air Outlet,  !- Outlet Node Name
    Corner_Class_1_Pod_3 Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Corner_Class_2_Pod_3 Zone Mixer,  !- Name
    Corner_Class_2_Pod_3 AHU Return Air Outlet,  !- Outlet Node Name
    Corner_Class_2_Pod_3 Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Multi_Class_1_Pod_1 Zone Mixer,  !- Name
    Multi_Class_1_Pod_1 AHU Return Air Outlet,  !- Outlet Node Name
    Multi_Class_1_Pod_1 Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Multi_Class_1_Pod_2 Zone Mixer,  !- Name
    Multi_Class_1_Pod_2 AHU Return Air Outlet,  !- Outlet Node Name
    Multi_Class_1_Pod_2 Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Multi_Class_2_Pod_2 Zone Mixer,  !- Name
    Multi_Class_2_Pod_2 AHU Return Air Outlet,  !- Outlet Node Name
    Multi_Class_2_Pod_2 Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Multi_Class_1_Pod_3 Zone Mixer,  !- Name
    Multi_Class_1_Pod_3 AHU Return Air Outlet,  !- Outlet Node Name
    Multi_Class_1_Pod_3 Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Multi_Class_2_Pod_3 Zone Mixer,  !- Name
    Multi_Class_2_Pod_3 AHU Return Air Outlet,  !- Outlet Node Name
    Multi_Class_2_Pod_3 Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Corridor_Pod_1 Zone Mixer,  !- Name
    Corridor_Pod_1 AHU Return Air Outlet,  !- Outlet Node Name
    Corridor_Pod_1 Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Corridor_Pod_2 Zone Mixer,  !- Name
    Corridor_Pod_2 AHU Return Air Outlet,  !- Outlet Node Name
    Corridor_Pod_2 Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Corridor_Pod_3 Zone Mixer,  !- Name
    Corridor_Pod_3 AHU Return Air Outlet,  !- Outlet Node Name
    Corridor_Pod_3 Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Main_Corridor Zone Mixer,  !- Name
    Main_Corridor AHU Return Air Outlet,  !- Outlet Node Name
    Main_Corridor Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Mech Zone Mixer,     !- Name
    Mech AHU Return Air Outlet,  !- Outlet Node Name
    Mech Return Outlet;      !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Computer_Class Zone Mixer,  !- Name
    Computer_Class AHU Return Air Outlet,  !- Outlet Node Name
    Computer_Class Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Library_Media_Center Zone Mixer,  !- Name
    Library_Media_Center AHU Return Air Outlet,  !- Outlet Node Name
    Library_Media_Center Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Offices Zone Mixer,  !- Name
    Offices AHU Return Air Outlet,  !- Outlet Node Name
    Offices Return Outlet;   !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Lobby Zone Mixer,    !- Name
    Lobby AHU Return Air Outlet,  !- Outlet Node Name
    Lobby Return Outlet;     !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Cafeteria Zone Mixer,!- Name
    Cafeteria AHU Return Air Outlet,  !- Outlet Node Name
    Cafeteria Return Outlet; !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Kitchen Zone Mixer,  !- Name
    Kitchen AHU Return Air Outlet,  !- Outlet Node Name
    Kitchen Return Outlet;   !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Gym Zone Mixer,      !- Name
    Gym AHU Return Air Outlet,  !- Outlet Node Name
    Gym Return Outlet;       !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    AHU Bath Zone Mixer,     !- Name
    Bath AHU Return Air Outlet,  !- Outlet Node Name
    Bath Return Outlet;      !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    AHU Corner_Class_1_Pod_1 Return Path,  !- Name
    Corner_Class_1_Pod_1 AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Corner_Class_1_Pod_1 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Multi_Class_2_Pod_1 Return Path,  !- Name
    Multi_Class_2_Pod_1 AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Multi_Class_2_Pod_1 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Corner_Class_1_Pod_2 Return Path,  !- Name
    Corner_Class_1_Pod_2 AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Corner_Class_1_Pod_2 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Corner_Class_2_Pod_1 Return Path,  !- Name
    Corner_Class_2_Pod_1 AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Corner_Class_2_Pod_1 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Corner_Class_2_Pod_2 Return Path,  !- Name
    Corner_Class_2_Pod_2 AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Corner_Class_2_Pod_2 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Corner_Class_1_Pod_3 Return Path,  !- Name
    Corner_Class_1_Pod_3 AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Corner_Class_1_Pod_3 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Corner_Class_2_Pod_3 Return Path,  !- Name
    Corner_Class_2_Pod_3 AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Corner_Class_2_Pod_3 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Multi_Class_1_Pod_1 Return Path,  !- Name
    Multi_Class_1_Pod_1 AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Multi_Class_1_Pod_1 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Multi_Class_1_Pod_2 Return Path,  !- Name
    Multi_Class_1_Pod_2 AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Multi_Class_1_Pod_2 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Multi_Class_2_Pod_2 Return Path,  !- Name
    Multi_Class_2_Pod_2 AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Multi_Class_2_Pod_2 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Multi_Class_1_Pod_3 Return Path,  !- Name
    Multi_Class_1_Pod_3 AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Multi_Class_1_Pod_3 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Multi_Class_2_Pod_3 Return Path,  !- Name
    Multi_Class_2_Pod_3 AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Multi_Class_2_Pod_3 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Corridor_Pod_1 Return Path,  !- Name
    Corridor_Pod_1 AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Corridor_Pod_1 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Corridor_Pod_2 Return Path,  !- Name
    Corridor_Pod_2 AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Corridor_Pod_2 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Corridor_Pod_3 Return Path,  !- Name
    Corridor_Pod_3 AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Corridor_Pod_3 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Main_Corridor Return Path,  !- Name
    Main_Corridor AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Main_Corridor Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Mech Return Path,    !- Name
    Mech AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Mech Zone Mixer;     !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Computer_Class Return Path,  !- Name
    Computer_Class AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Computer_Class Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Library_Media_Center Return Path,  !- Name
    Library_Media_Center AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Library_Media_Center Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Offices Return Path, !- Name
    Offices AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Offices Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Lobby Return Path,   !- Name
    Lobby AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Lobby Zone Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Cafeteria Return Path,  !- Name
    Cafeteria AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Cafeteria Zone Mixer;!- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Kitchen Return Path, !- Name
    Kitchen AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Kitchen Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Gym Return Path,     !- Name
    Gym AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Gym Zone Mixer;      !- Component 1 Name

AirLoopHVAC:ReturnPath,
    AHU Bath Return Path,    !- Name
    Bath AHU Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU Bath Zone Mixer;     !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    AHU Corner_Class_1_Pod_1 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Corner_Class_1_Pod_1 Mixing System,  !- Component 1 Name
    Corner_Class_1_Pod_1 AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_1 AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Corner_Class_1_Pod_1 Unitary System,  !- Component 2 Name
    Corner_Class_1_Pod_1 AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Corner_Class_1_Pod_1 AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Corner_Class_1_Pod_1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Corner_Class_1_Pod_1 Cooling Coil,  !- Component 1 Name
    Corner_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Corner_Class_1_Pod_1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Corner_Class_1_Pod_1 Heating Coil,  !- Component 1 Name
    Corner_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Corner_Class_2_Pod_1 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Corner_Class_2_Pod_1 Mixing System,  !- Component 1 Name
    Corner_Class_2_Pod_1 AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_1 AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Corner_Class_2_Pod_1 Unitary System,  !- Component 2 Name
    Corner_Class_2_Pod_1 AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Corner_Class_2_Pod_1 AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Corner_Class_2_Pod_1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Corner_Class_2_Pod_1 Cooling Coil,  !- Component 1 Name
    Corner_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Corner_Class_2_Pod_1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Corner_Class_2_Pod_1 Heating Coil,  !- Component 1 Name
    Corner_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Corner_Class_1_Pod_2 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Corner_Class_1_Pod_2 Mixing System,  !- Component 1 Name
    Corner_Class_1_Pod_2 AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_2 AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Corner_Class_1_Pod_2 Unitary System,  !- Component 2 Name
    Corner_Class_1_Pod_2 AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Corner_Class_1_Pod_2 AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Corner_Class_1_Pod_2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Corner_Class_1_Pod_2 Cooling Coil,  !- Component 1 Name
    Corner_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Corner_Class_1_Pod_2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Corner_Class_1_Pod_2 Heating Coil,  !- Component 1 Name
    Corner_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Corner_Class_2_Pod_2 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Corner_Class_2_Pod_2 Mixing System,  !- Component 1 Name
    Corner_Class_2_Pod_2 AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_2 AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Corner_Class_2_Pod_2 Unitary System,  !- Component 2 Name
    Corner_Class_2_Pod_2 AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Corner_Class_2_Pod_2 AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Corner_Class_2_Pod_2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Corner_Class_2_Pod_2 Cooling Coil,  !- Component 1 Name
    Corner_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Corner_Class_2_Pod_2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Corner_Class_2_Pod_2 Heating Coil,  !- Component 1 Name
    Corner_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Corner_Class_1_Pod_3 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Corner_Class_1_Pod_3 Mixing System,  !- Component 1 Name
    Corner_Class_1_Pod_3 AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_3 AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Corner_Class_1_Pod_3 Unitary System,  !- Component 2 Name
    Corner_Class_1_Pod_3 AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Corner_Class_1_Pod_3 AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Corner_Class_1_Pod_3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Corner_Class_1_Pod_3 Cooling Coil,  !- Component 1 Name
    Corner_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Corner_Class_1_Pod_3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Corner_Class_1_Pod_3 Heating Coil,  !- Component 1 Name
    Corner_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Corner_Class_2_Pod_3 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Corner_Class_2_Pod_3 Mixing System,  !- Component 1 Name
    Corner_Class_2_Pod_3 AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_3 AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Corner_Class_2_Pod_3 Unitary System,  !- Component 2 Name
    Corner_Class_2_Pod_3 AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Corner_Class_2_Pod_3 AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Corner_Class_2_Pod_3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Corner_Class_2_Pod_3 Cooling Coil,  !- Component 1 Name
    Corner_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Corner_Class_2_Pod_3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Corner_Class_2_Pod_3 Heating Coil,  !- Component 1 Name
    Corner_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Multi_Class_1_Pod_1 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Multi_Class_1_Pod_1 Mixing System,  !- Component 1 Name
    Multi_Class_1_Pod_1 AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Multi_Class_1_Pod_1 AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Multi_Class_1_Pod_1 Unitary System,  !- Component 2 Name
    Multi_Class_1_Pod_1 AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Multi_Class_1_Pod_1 AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Multi_Class_1_Pod_1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Multi_Class_1_Pod_1 Cooling Coil,  !- Component 1 Name
    Multi_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Multi_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Multi_Class_1_Pod_1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Multi_Class_1_Pod_1 Heating Coil,  !- Component 1 Name
    Multi_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Multi_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Multi_Class_2_Pod_1 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Multi_Class_2_Pod_1 Mixing System,  !- Component 1 Name
    Multi_Class_2_Pod_1 AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Multi_Class_2_Pod_1 AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Multi_Class_2_Pod_1 Unitary System,  !- Component 2 Name
    Multi_Class_2_Pod_1 AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Multi_Class_2_Pod_1 AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Multi_Class_2_Pod_1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Multi_Class_2_Pod_1 Cooling Coil,  !- Component 1 Name
    Multi_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Multi_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Multi_Class_2_Pod_1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Multi_Class_2_Pod_1 Heating Coil,  !- Component 1 Name
    Multi_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Multi_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Multi_Class_1_Pod_2 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Multi_Class_1_Pod_2 Mixing System,  !- Component 1 Name
    Multi_Class_1_Pod_2 AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Multi_Class_1_Pod_2 AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Multi_Class_1_Pod_2 Unitary System,  !- Component 2 Name
    Multi_Class_1_Pod_2 AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Multi_Class_1_Pod_2 AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Multi_Class_1_Pod_2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Multi_Class_1_Pod_2 Cooling Coil,  !- Component 1 Name
    Multi_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Multi_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Multi_Class_1_Pod_2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Multi_Class_1_Pod_2 Heating Coil,  !- Component 1 Name
    Multi_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Multi_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Multi_Class_2_Pod_2 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Multi_Class_2_Pod_2 Mixing System,  !- Component 1 Name
    Multi_Class_2_Pod_2 AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Multi_Class_2_Pod_2 AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Multi_Class_2_Pod_2 Unitary System,  !- Component 2 Name
    Multi_Class_2_Pod_2 AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Multi_Class_2_Pod_2 AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Multi_Class_2_Pod_2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Multi_Class_2_Pod_2 Cooling Coil,  !- Component 1 Name
    Multi_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Multi_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Multi_Class_2_Pod_2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Multi_Class_2_Pod_2 Heating Coil,  !- Component 1 Name
    Multi_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Multi_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Multi_Class_1_Pod_3 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Multi_Class_1_Pod_3 Mixing System,  !- Component 1 Name
    Multi_Class_1_Pod_3 AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Multi_Class_1_Pod_3 AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Multi_Class_1_Pod_3 Unitary System,  !- Component 2 Name
    Multi_Class_1_Pod_3 AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Multi_Class_1_Pod_3 AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Multi_Class_1_Pod_3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Multi_Class_1_Pod_3 Cooling Coil,  !- Component 1 Name
    Multi_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Multi_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Multi_Class_1_Pod_3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Multi_Class_1_Pod_3 Heating Coil,  !- Component 1 Name
    Multi_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Multi_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Multi_Class_2_Pod_3 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Multi_Class_2_Pod_3 Mixing System,  !- Component 1 Name
    Multi_Class_2_Pod_3 AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Multi_Class_2_Pod_3 AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Multi_Class_2_Pod_3 Unitary System,  !- Component 2 Name
    Multi_Class_2_Pod_3 AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Multi_Class_2_Pod_3 AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Multi_Class_2_Pod_3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Multi_Class_2_Pod_3 Cooling Coil,  !- Component 1 Name
    Multi_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Multi_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Multi_Class_2_Pod_3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Multi_Class_2_Pod_3 Heating Coil,  !- Component 1 Name
    Multi_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Multi_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Corridor_Pod_1 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Corridor_Pod_1 Mixing System,  !- Component 1 Name
    Corridor_Pod_1 AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Corridor_Pod_1 AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Corridor_Pod_1 Unitary System,  !- Component 2 Name
    Corridor_Pod_1 AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Corridor_Pod_1 AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Corridor_Pod_1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Corridor_Pod_1 Cooling Coil,  !- Component 1 Name
    Corridor_Pod_1 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Corridor_Pod_1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Corridor_Pod_1 Heating Coil,  !- Component 1 Name
    Corridor_Pod_1 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Corridor_Pod_2 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Corridor_Pod_2 Mixing System,  !- Component 1 Name
    Corridor_Pod_2 AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Corridor_Pod_2 AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Corridor_Pod_2 Unitary System,  !- Component 2 Name
    Corridor_Pod_2 AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Corridor_Pod_2 AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Corridor_Pod_2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Corridor_Pod_2 Cooling Coil,  !- Component 1 Name
    Corridor_Pod_2 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Corridor_Pod_2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Corridor_Pod_2 Heating Coil,  !- Component 1 Name
    Corridor_Pod_2 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Corridor_Pod_3 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Corridor_Pod_3 Mixing System,  !- Component 1 Name
    Corridor_Pod_3 AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Corridor_Pod_3 AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Corridor_Pod_3 Unitary System,  !- Component 2 Name
    Corridor_Pod_3 AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Corridor_Pod_3 AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Corridor_Pod_3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Corridor_Pod_3 Cooling Coil,  !- Component 1 Name
    Corridor_Pod_3 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Corridor_Pod_3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Corridor_Pod_3 Heating Coil,  !- Component 1 Name
    Corridor_Pod_3 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Main_Corridor Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Main_Corridor Mixing System,  !- Component 1 Name
    Main_Corridor AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Main_Corridor AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Main_Corridor Unitary System,  !- Component 2 Name
    Main_Corridor AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Main_Corridor AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Main_Corridor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Main_Corridor Cooling Coil,  !- Component 1 Name
    Main_Corridor AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Main_Corridor AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Main_Corridor,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Main_Corridor Heating Coil,  !- Component 1 Name
    Main_Corridor AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Main_Corridor AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Mech Main Branch,    !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Mech Mixing System,  !- Component 1 Name
    Mech AHU Air Loop Inlet, !- Component 1 Inlet Node Name
    Mech AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Mech Unitary System, !- Component 2 Name
    Mech AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Mech AHU Air Loop Outlet;!- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Mech,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Mech Cooling Coil,       !- Component 1 Name
    Mech AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Mech AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Mech,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Mech Heating Coil,       !- Component 1 Name
    Mech AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Mech AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Computer_Class Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Computer_Class Mixing System,  !- Component 1 Name
    Computer_Class AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Computer_Class AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Computer_Class Unitary System,  !- Component 2 Name
    Computer_Class AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Computer_Class AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Computer_Class,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Computer_Class Cooling Coil,  !- Component 1 Name
    Computer_Class AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Computer_Class AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Computer_Class,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Computer_Class Heating Coil,  !- Component 1 Name
    Computer_Class AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Computer_Class AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Library_Media_Center Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Library_Media_Center Mixing System,  !- Component 1 Name
    Library_Media_Center AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Library_Media_Center AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Library_Media_Center Unitary System,  !- Component 2 Name
    Library_Media_Center AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Library_Media_Center AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Library_Media_Center,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Library_Media_Center Cooling Coil,  !- Component 1 Name
    Library_Media_Center AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Library_Media_Center AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Library_Media_Center,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Library_Media_Center Heating Coil,  !- Component 1 Name
    Library_Media_Center AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Library_Media_Center AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Offices Main Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Offices Mixing System,  !- Component 1 Name
    Offices AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Offices AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Offices Unitary System,  !- Component 2 Name
    Offices AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Offices AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Offices,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Offices Cooling Coil,    !- Component 1 Name
    Offices AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Offices AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Offices,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Offices Heating Coil,    !- Component 1 Name
    Offices AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Offices AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Lobby Main Branch,   !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Lobby Mixing System, !- Component 1 Name
    Lobby AHU Air Loop Inlet,!- Component 1 Inlet Node Name
    Lobby AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Lobby Unitary System,!- Component 2 Name
    Lobby AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Lobby AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Lobby,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Lobby Cooling Coil,      !- Component 1 Name
    Lobby AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Lobby AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Lobby,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Lobby Heating Coil,      !- Component 1 Name
    Lobby AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Lobby AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Cafeteria Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Cafeteria Mixing System,  !- Component 1 Name
    Cafeteria AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Cafeteria AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Cafeteria Unitary System,  !- Component 2 Name
    Cafeteria AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Cafeteria AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Cafeteria,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Cafeteria Cooling Coil,  !- Component 1 Name
    Cafeteria AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Cafeteria AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Cafeteria,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Cafeteria Heating Coil,  !- Component 1 Name
    Cafeteria AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Cafeteria AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Kitchen Main Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Kitchen Mixing System,  !- Component 1 Name
    Kitchen AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Kitchen AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Kitchen Unitary System,  !- Component 2 Name
    Kitchen AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Kitchen AHU Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Kitchen,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Kitchen Cooling Coil,    !- Component 1 Name
    Kitchen AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Kitchen AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Kitchen,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Kitchen Heating Coil,    !- Component 1 Name
    Kitchen AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Kitchen AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Gym Main Branch,     !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Gym Mixing System,   !- Component 1 Name
    Gym AHU Air Loop Inlet,  !- Component 1 Inlet Node Name
    Gym AHU Supply Fan Inlet,!- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Gym Unitary System,  !- Component 2 Name
    Gym AHU Supply Fan Inlet,!- Component 2 Inlet Node Name
    Gym AHU Air Loop Outlet; !- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Gym,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Gym Cooling Coil,        !- Component 1 Name
    Gym AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Gym AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Gym,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Gym Heating Coil,        !- Component 1 Name
    Gym AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Gym AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    AHU Bath Main Branch,    !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU Bath Mixing System,  !- Component 1 Name
    Bath AHU Air Loop Inlet, !- Component 1 Inlet Node Name
    Bath AHU Supply Fan Inlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    AHU Bath Unitary System, !- Component 2 Name
    Bath AHU Supply Fan Inlet,  !- Component 2 Inlet Node Name
    Bath AHU Air Loop Outlet;!- Component 2 Outlet Node Name

Branch,
    Cooling Plant Branch AHU Bath,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Bath Cooling Coil,       !- Component 1 Name
    Bath AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
    Bath AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Plant Branch AHU Bath,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:UserDefined,        !- Component 1 Object Type
    Bath Heating Coil,       !- Component 1 Name
    Bath AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
    Bath AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Cooling Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Cooling Circ Pump,       !- Component 1 Name
    Cooling Supply Inlet Node,  !- Component 1 Inlet Node Name
    Cooling Pump Outlet Node;!- Component 1 Outlet Node Name

Branch,
    Chiller Branch,          !- Name
    ,                        !- Pressure Drop Curve Name
    CentralHeatPumpSystem,   !- Component 1 Object Type
    Central Heat Pump,       !- Component 1 Name
    Heat Pump Cooling Loop Inlet Node,  !- Component 1 Inlet Node Name
    Heat Pump Cooling Loop Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Cooling Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Cooling Supply Side Bypass,  !- Component 1 Name
    Cooling Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Cooling Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Cooling Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Cooling Supply Outlet,   !- Component 1 Name
    Cooling Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Cooling Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Cooling Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Cooling Demand Inlet Pipe,  !- Component 1 Name
    Cooling Demand Inlet Node,  !- Component 1 Inlet Node Name
    Cooling Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Cooling Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Cooling Demand Side Bypass,  !- Component 1 Name
    Cooling Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Cooling Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Cooling Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Cooling Demand Outlet Pipe,  !- Component 1 Name
    Cooling Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Cooling Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    Heating Circ Pump,       !- Component 1 Name
    Heating Supply Inlet Node,  !- Component 1 Inlet Node Name
    Heating Pump Outlet Node;!- Component 1 Outlet Node Name

Branch,
    Boiler Branch,           !- Name
    ,                        !- Pressure Drop Curve Name
    CentralHeatPumpSystem,   !- Component 1 Object Type
    Central Heat Pump,       !- Component 1 Name
    Heat Pump Heating Loop Inlet Node,  !- Component 1 Inlet Node Name
    Heat Pump Heating Loop Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heating Supply Side Bypass,  !- Component 1 Name
    Heating Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Heating Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heating Supply Outlet,   !- Component 1 Name
    Heating Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Heating Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heating Demand Inlet Pipe,  !- Component 1 Name
    Heating Demand Inlet Node,  !- Component 1 Inlet Node Name
    Heating Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heating Demand Side Bypass,  !- Component 1 Name
    Heating Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Heating Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Heating Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Heating Demand Outlet Pipe,  !- Component 1 Name
    Heating Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Heating Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Condenser Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Condenser Circ Pump,     !- Component 1 Name
    Condenser Supply Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Pump Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Condenser Supply GHE Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    GroundHeatExchanger:System,  !- Component 1 Object Type
    Vertical Ground Heat Exchanger,  !- Component 1 Name
    GHE Inlet Node,          !- Component 1 Inlet Node Name
    GHE Outlet Node;         !- Component 1 Outlet Node Name

Branch,
    Condenser Supply Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Supply Side Bypass,  !- Component 1 Name
    Condenser Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Condenser Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Supply Outlet, !- Component 1 Name
    Condenser Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Condenser Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Demand Inlet Pipe,  !- Component 1 Name
    Condenser Demand Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Condenser Branch,        !- Name
    ,                        !- Pressure Drop Curve Name
    CentralHeatPumpSystem,   !- Component 1 Object Type
    Central Heat Pump,       !- Component 1 Name
    Condenser Inlet Node,    !- Component 1 Inlet Node Name
    Condenser Outlet Node;   !- Component 1 Outlet Node Name

Branch,
    Condenser Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Demand Side Bypass,  !- Component 1 Name
    Condenser Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Condenser Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Demand Outlet Pipe,  !- Component 1 Name
    Condenser Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Demand Outlet Node;  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    AHU Corner_Class_1_Pod_1 Branches,  !- Name
    AHU Corner_Class_1_Pod_1 Main Branch;  !- Branch 1 Name

BranchList,
    AHU Corner_Class_2_Pod_1 Branches,  !- Name
    AHU Corner_Class_2_Pod_1 Main Branch;  !- Branch 1 Name

BranchList,
    AHU Corner_Class_1_Pod_2 Branches,  !- Name
    AHU Corner_Class_1_Pod_2 Main Branch;  !- Branch 1 Name

BranchList,
    AHU Corner_Class_2_Pod_2 Branches,  !- Name
    AHU Corner_Class_2_Pod_2 Main Branch;  !- Branch 1 Name

BranchList,
    AHU Corner_Class_1_Pod_3 Branches,  !- Name
    AHU Corner_Class_1_Pod_3 Main Branch;  !- Branch 1 Name

BranchList,
    AHU Corner_Class_2_Pod_3 Branches,  !- Name
    AHU Corner_Class_2_Pod_3 Main Branch;  !- Branch 1 Name

BranchList,
    AHU Multi_Class_1_Pod_1 Branches,  !- Name
    AHU Multi_Class_1_Pod_1 Main Branch;  !- Branch 1 Name

BranchList,
    AHU Multi_Class_2_Pod_1 Branches,  !- Name
    AHU Multi_Class_2_Pod_1 Main Branch;  !- Branch 1 Name

BranchList,
    AHU Multi_Class_1_Pod_2 Branches,  !- Name
    AHU Multi_Class_1_Pod_2 Main Branch;  !- Branch 1 Name

BranchList,
    AHU Multi_Class_2_Pod_2 Branches,  !- Name
    AHU Multi_Class_2_Pod_2 Main Branch;  !- Branch 1 Name

BranchList,
    AHU Multi_Class_1_Pod_3 Branches,  !- Name
    AHU Multi_Class_1_Pod_3 Main Branch;  !- Branch 1 Name

BranchList,
    AHU Multi_Class_2_Pod_3 Branches,  !- Name
    AHU Multi_Class_2_Pod_3 Main Branch;  !- Branch 1 Name

BranchList,
    AHU Corridor_Pod_1 Branches,  !- Name
    AHU Corridor_Pod_1 Main Branch;  !- Branch 1 Name

BranchList,
    AHU Corridor_Pod_2 Branches,  !- Name
    AHU Corridor_Pod_2 Main Branch;  !- Branch 1 Name

BranchList,
    AHU Corridor_Pod_3 Branches,  !- Name
    AHU Corridor_Pod_3 Main Branch;  !- Branch 1 Name

BranchList,
    AHU Main_Corridor Branches,  !- Name
    AHU Main_Corridor Main Branch;  !- Branch 1 Name

BranchList,
    AHU Mech Branches,       !- Name
    AHU Mech Main Branch;    !- Branch 1 Name

BranchList,
    AHU Computer_Class Branches,  !- Name
    AHU Computer_Class Main Branch;  !- Branch 1 Name

BranchList,
    AHU Library_Media_Center Branches,  !- Name
    AHU Library_Media_Center Main Branch;  !- Branch 1 Name

BranchList,
    AHU Offices Branches,    !- Name
    AHU Offices Main Branch; !- Branch 1 Name

BranchList,
    AHU Lobby Branches,      !- Name
    AHU Lobby Main Branch;   !- Branch 1 Name

BranchList,
    AHU Cafeteria Branches,  !- Name
    AHU Cafeteria Main Branch;  !- Branch 1 Name

BranchList,
    AHU Kitchen Branches,    !- Name
    AHU Kitchen Main Branch; !- Branch 1 Name

BranchList,
    AHU Gym Branches,        !- Name
    AHU Gym Main Branch;     !- Branch 1 Name

BranchList,
    AHU Bath Branches,       !- Name
    AHU Bath Main Branch;    !- Branch 1 Name

BranchList,
    Cooling Supply Side Branches,  !- Name
    Cooling Supply Inlet Branch,  !- Branch 1 Name
    Chiller Branch,          !- Branch 2 Name
    Cooling Supply Bypass Branch,  !- Branch 3 Name
    Cooling Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Cooling Demand Side Branches,  !- Name
    Cooling Demand Inlet Branch,  !- Branch 1 Name
    Cooling Plant Branch AHU Corner_Class_1_Pod_1,  !- Branch 2 Name
    Cooling Plant Branch AHU Corner_Class_2_Pod_1,  !- Branch 3 Name
    Cooling Plant Branch AHU Corner_Class_1_Pod_2,  !- Branch 4 Name
    Cooling Plant Branch AHU Corner_Class_2_Pod_2,  !- Branch 5 Name
    Cooling Plant Branch AHU Corner_Class_1_Pod_3,  !- Branch 6 Name
    Cooling Plant Branch AHU Corner_Class_2_Pod_3,  !- Branch 7 Name
    Cooling Plant Branch AHU Multi_Class_1_Pod_1,  !- Branch 8 Name
    Cooling Plant Branch AHU Multi_Class_2_Pod_1,  !- Branch 9 Name
    Cooling Plant Branch AHU Multi_Class_1_Pod_2,  !- Branch 10 Name
    Cooling Plant Branch AHU Multi_Class_2_Pod_2,  !- Branch 11 Name
    Cooling Plant Branch AHU Multi_Class_1_Pod_3,  !- Branch 12 Name
    Cooling Plant Branch AHU Multi_Class_2_Pod_3,  !- Branch 13 Name
    Cooling Plant Branch AHU Corridor_Pod_1,  !- Branch 14 Name
    Cooling Plant Branch AHU Corridor_Pod_2,  !- Branch 15 Name
    Cooling Plant Branch AHU Corridor_Pod_3,  !- Branch 16 Name
    Cooling Plant Branch AHU Main_Corridor,  !- Branch 17 Name
    Cooling Plant Branch AHU Mech,  !- Branch 18 Name
    Cooling Plant Branch AHU Computer_Class,  !- Branch 19 Name
    Cooling Plant Branch AHU Library_Media_Center,  !- Branch 20 Name
    Cooling Plant Branch AHU Offices,  !- Branch 21 Name
    Cooling Plant Branch AHU Lobby,  !- Branch 22 Name
    Cooling Plant Branch AHU Cafeteria,  !- Branch 23 Name
    Cooling Plant Branch AHU Kitchen,  !- Branch 24 Name
    Cooling Plant Branch AHU Gym,  !- Branch 25 Name
    Cooling Plant Branch AHU Bath,  !- Branch 26 Name
    Cooling Demand Bypass Branch,  !- Branch 27 Name
    Cooling Demand Outlet Branch;  !- Branch 28 Name

BranchList,
    Heating Supply Side Branches,  !- Name
    Heating Supply Inlet Branch,  !- Branch 1 Name
    Boiler Branch,           !- Branch 2 Name
    Heating Supply Bypass Branch,  !- Branch 3 Name
    Heating Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Heating Demand Side Branches,  !- Name
    Heating Demand Inlet Branch,  !- Branch 1 Name
    Heating Plant Branch AHU Corner_Class_1_Pod_1,  !- Branch 2 Name
    Heating Plant Branch AHU Corner_Class_2_Pod_1,  !- Branch 3 Name
    Heating Plant Branch AHU Corner_Class_1_Pod_2,  !- Branch 4 Name
    Heating Plant Branch AHU Corner_Class_2_Pod_2,  !- Branch 5 Name
    Heating Plant Branch AHU Corner_Class_1_Pod_3,  !- Branch 6 Name
    Heating Plant Branch AHU Corner_Class_2_Pod_3,  !- Branch 7 Name
    Heating Plant Branch AHU Multi_Class_1_Pod_1,  !- Branch 8 Name
    Heating Plant Branch AHU Multi_Class_2_Pod_1,  !- Branch 9 Name
    Heating Plant Branch AHU Multi_Class_1_Pod_2,  !- Branch 10 Name
    Heating Plant Branch AHU Multi_Class_2_Pod_2,  !- Branch 11 Name
    Heating Plant Branch AHU Multi_Class_1_Pod_3,  !- Branch 12 Name
    Heating Plant Branch AHU Multi_Class_2_Pod_3,  !- Branch 13 Name
    Heating Plant Branch AHU Corridor_Pod_1,  !- Branch 14 Name
    Heating Plant Branch AHU Corridor_Pod_2,  !- Branch 15 Name
    Heating Plant Branch AHU Corridor_Pod_3,  !- Branch 16 Name
    Heating Plant Branch AHU Main_Corridor,  !- Branch 17 Name
    Heating Plant Branch AHU Mech,  !- Branch 18 Name
    Heating Plant Branch AHU Computer_Class,  !- Branch 19 Name
    Heating Plant Branch AHU Library_Media_Center,  !- Branch 20 Name
    Heating Plant Branch AHU Offices,  !- Branch 21 Name
    Heating Plant Branch AHU Lobby,  !- Branch 22 Name
    Heating Plant Branch AHU Cafeteria,  !- Branch 23 Name
    Heating Plant Branch AHU Kitchen,  !- Branch 24 Name
    Heating Plant Branch AHU Gym,  !- Branch 25 Name
    Heating Plant Branch AHU Bath,  !- Branch 26 Name
    Heating Demand Bypass Branch,  !- Branch 27 Name
    Heating Demand Outlet Branch;  !- Branch 28 Name

BranchList,
    Condenser Supply Side Branches,  !- Name
    Condenser Supply Inlet Branch,  !- Branch 1 Name
    Condenser Supply GHE Branch,  !- Branch 2 Name
    Condenser Supply Bypass Branch,  !- Branch 3 Name
    Condenser Supply Outlet Branch;  !- Branch 4 Name

BranchList,
    Condenser Demand Side Branches,  !- Name
    Condenser Demand Inlet Branch,  !- Branch 1 Name
    Condenser Branch,        !- Branch 2 Name
    Condenser Demand Bypass Branch,  !- Branch 3 Name
    Condenser Demand Outlet Branch;  !- Branch 4 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    Cooling Demand Splitter, !- Name
    Cooling Demand Inlet Branch,  !- Inlet Branch Name
    Cooling Plant Branch AHU Corner_Class_1_Pod_1,  !- Outlet Branch 1 Name
    Cooling Plant Branch AHU Corner_Class_2_Pod_1,  !- Outlet Branch 2 Name
    Cooling Plant Branch AHU Corner_Class_1_Pod_2,  !- Outlet Branch 3 Name
    Cooling Plant Branch AHU Corner_Class_2_Pod_2,  !- Outlet Branch 4 Name
    Cooling Plant Branch AHU Corner_Class_1_Pod_3,  !- Outlet Branch 5 Name
    Cooling Plant Branch AHU Corner_Class_2_Pod_3,  !- Outlet Branch 6 Name
    Cooling Plant Branch AHU Multi_Class_1_Pod_1,  !- Outlet Branch 7 Name
    Cooling Plant Branch AHU Multi_Class_2_Pod_1,  !- Outlet Branch 8 Name
    Cooling Plant Branch AHU Multi_Class_1_Pod_2,  !- Outlet Branch 9 Name
    Cooling Plant Branch AHU Multi_Class_2_Pod_2,  !- Outlet Branch 10 Name
    Cooling Plant Branch AHU Multi_Class_1_Pod_3,  !- Outlet Branch 11 Name
    Cooling Plant Branch AHU Multi_Class_2_Pod_3,  !- Outlet Branch 12 Name
    Cooling Plant Branch AHU Corridor_Pod_1,  !- Outlet Branch 13 Name
    Cooling Plant Branch AHU Corridor_Pod_2,  !- Outlet Branch 14 Name
    Cooling Plant Branch AHU Corridor_Pod_3,  !- Outlet Branch 15 Name
    Cooling Plant Branch AHU Main_Corridor,  !- Outlet Branch 16 Name
    Cooling Plant Branch AHU Mech,  !- Outlet Branch 17 Name
    Cooling Plant Branch AHU Computer_Class,  !- Outlet Branch 18 Name
    Cooling Plant Branch AHU Library_Media_Center,  !- Outlet Branch 19 Name
    Cooling Plant Branch AHU Offices,  !- Outlet Branch 20 Name
    Cooling Plant Branch AHU Lobby,  !- Outlet Branch 21 Name
    Cooling Plant Branch AHU Cafeteria,  !- Outlet Branch 22 Name
    Cooling Plant Branch AHU Kitchen,  !- Outlet Branch 23 Name
    Cooling Plant Branch AHU Gym,  !- Outlet Branch 24 Name
    Cooling Plant Branch AHU Bath,  !- Outlet Branch 25 Name
    Cooling Demand Bypass Branch;  !- Outlet Branch 26 Name

Connector:Splitter,
    Cooling Supply Splitter, !- Name
    Cooling Supply Inlet Branch,  !- Inlet Branch Name
    Chiller Branch,          !- Outlet Branch 1 Name
    Cooling Supply Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    Heating Demand Splitter, !- Name
    Heating Demand Inlet Branch,  !- Inlet Branch Name
    Heating Plant Branch AHU Corner_Class_1_Pod_1,  !- Outlet Branch 1 Name
    Heating Plant Branch AHU Corner_Class_2_Pod_1,  !- Outlet Branch 2 Name
    Heating Plant Branch AHU Corner_Class_1_Pod_2,  !- Outlet Branch 3 Name
    Heating Plant Branch AHU Corner_Class_2_Pod_2,  !- Outlet Branch 4 Name
    Heating Plant Branch AHU Corner_Class_1_Pod_3,  !- Outlet Branch 5 Name
    Heating Plant Branch AHU Corner_Class_2_Pod_3,  !- Outlet Branch 6 Name
    Heating Plant Branch AHU Multi_Class_1_Pod_1,  !- Outlet Branch 7 Name
    Heating Plant Branch AHU Multi_Class_2_Pod_1,  !- Outlet Branch 8 Name
    Heating Plant Branch AHU Multi_Class_1_Pod_2,  !- Outlet Branch 9 Name
    Heating Plant Branch AHU Multi_Class_2_Pod_2,  !- Outlet Branch 10 Name
    Heating Plant Branch AHU Multi_Class_1_Pod_3,  !- Outlet Branch 11 Name
    Heating Plant Branch AHU Multi_Class_2_Pod_3,  !- Outlet Branch 12 Name
    Heating Plant Branch AHU Corridor_Pod_1,  !- Outlet Branch 13 Name
    Heating Plant Branch AHU Corridor_Pod_2,  !- Outlet Branch 14 Name
    Heating Plant Branch AHU Corridor_Pod_3,  !- Outlet Branch 15 Name
    Heating Plant Branch AHU Main_Corridor,  !- Outlet Branch 16 Name
    Heating Plant Branch AHU Mech,  !- Outlet Branch 17 Name
    Heating Plant Branch AHU Computer_Class,  !- Outlet Branch 18 Name
    Heating Plant Branch AHU Library_Media_Center,  !- Outlet Branch 19 Name
    Heating Plant Branch AHU Offices,  !- Outlet Branch 20 Name
    Heating Plant Branch AHU Lobby,  !- Outlet Branch 21 Name
    Heating Plant Branch AHU Cafeteria,  !- Outlet Branch 22 Name
    Heating Plant Branch AHU Kitchen,  !- Outlet Branch 23 Name
    Heating Plant Branch AHU Gym,  !- Outlet Branch 24 Name
    Heating Plant Branch AHU Bath,  !- Outlet Branch 25 Name
    Heating Demand Bypass Branch;  !- Outlet Branch 26 Name

Connector:Splitter,
    Heating Supply Splitter, !- Name
    Heating Supply Inlet Branch,  !- Inlet Branch Name
    Boiler Branch,           !- Outlet Branch 1 Name
    Heating Supply Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    Condenser Demand Splitter,  !- Name
    Condenser Demand Inlet Branch,  !- Inlet Branch Name
    Condenser Branch,        !- Outlet Branch 1 Name
    Condenser Demand Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
    Condenser Supply Splitter,  !- Name
    Condenser Supply Inlet Branch,  !- Inlet Branch Name
    Condenser Supply GHE Branch,  !- Outlet Branch 1 Name
    Condenser Supply Bypass Branch;  !- Outlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    Cooling Demand Mixer,    !- Name
    Cooling Demand Outlet Branch,  !- Outlet Branch Name
    Cooling Plant Branch AHU Corner_Class_1_Pod_1,  !- Inlet Branch 1 Name
    Cooling Plant Branch AHU Corner_Class_2_Pod_1,  !- Inlet Branch 2 Name
    Cooling Plant Branch AHU Corner_Class_1_Pod_2,  !- Inlet Branch 3 Name
    Cooling Plant Branch AHU Corner_Class_2_Pod_2,  !- Inlet Branch 4 Name
    Cooling Plant Branch AHU Corner_Class_1_Pod_3,  !- Inlet Branch 5 Name
    Cooling Plant Branch AHU Corner_Class_2_Pod_3,  !- Inlet Branch 6 Name
    Cooling Plant Branch AHU Multi_Class_1_Pod_1,  !- Inlet Branch 7 Name
    Cooling Plant Branch AHU Multi_Class_2_Pod_1,  !- Inlet Branch 8 Name
    Cooling Plant Branch AHU Multi_Class_1_Pod_2,  !- Inlet Branch 9 Name
    Cooling Plant Branch AHU Multi_Class_2_Pod_2,  !- Inlet Branch 10 Name
    Cooling Plant Branch AHU Multi_Class_1_Pod_3,  !- Inlet Branch 11 Name
    Cooling Plant Branch AHU Multi_Class_2_Pod_3,  !- Inlet Branch 12 Name
    Cooling Plant Branch AHU Corridor_Pod_1,  !- Inlet Branch 13 Name
    Cooling Plant Branch AHU Corridor_Pod_2,  !- Inlet Branch 14 Name
    Cooling Plant Branch AHU Corridor_Pod_3,  !- Inlet Branch 15 Name
    Cooling Plant Branch AHU Main_Corridor,  !- Inlet Branch 16 Name
    Cooling Plant Branch AHU Mech,  !- Inlet Branch 17 Name
    Cooling Plant Branch AHU Computer_Class,  !- Inlet Branch 18 Name
    Cooling Plant Branch AHU Library_Media_Center,  !- Inlet Branch 19 Name
    Cooling Plant Branch AHU Offices,  !- Inlet Branch 20 Name
    Cooling Plant Branch AHU Lobby,  !- Inlet Branch 21 Name
    Cooling Plant Branch AHU Cafeteria,  !- Inlet Branch 22 Name
    Cooling Plant Branch AHU Kitchen,  !- Inlet Branch 23 Name
    Cooling Plant Branch AHU Gym,  !- Inlet Branch 24 Name
    Cooling Plant Branch AHU Bath,  !- Inlet Branch 25 Name
    Cooling Demand Bypass Branch;  !- Inlet Branch 26 Name

Connector:Mixer,
    Cooling Supply Mixer,    !- Name
    Cooling Supply Outlet Branch,  !- Outlet Branch Name
    Chiller Branch,          !- Inlet Branch 1 Name
    Cooling Supply Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    Heating Demand Mixer,    !- Name
    Heating Demand Outlet Branch,  !- Outlet Branch Name
    Heating Plant Branch AHU Corner_Class_1_Pod_1,  !- Inlet Branch 1 Name
    Heating Plant Branch AHU Corner_Class_2_Pod_1,  !- Inlet Branch 2 Name
    Heating Plant Branch AHU Corner_Class_1_Pod_2,  !- Inlet Branch 3 Name
    Heating Plant Branch AHU Corner_Class_2_Pod_2,  !- Inlet Branch 4 Name
    Heating Plant Branch AHU Corner_Class_1_Pod_3,  !- Inlet Branch 5 Name
    Heating Plant Branch AHU Corner_Class_2_Pod_3,  !- Inlet Branch 6 Name
    Heating Plant Branch AHU Multi_Class_1_Pod_1,  !- Inlet Branch 7 Name
    Heating Plant Branch AHU Multi_Class_2_Pod_1,  !- Inlet Branch 8 Name
    Heating Plant Branch AHU Multi_Class_1_Pod_2,  !- Inlet Branch 9 Name
    Heating Plant Branch AHU Multi_Class_2_Pod_2,  !- Inlet Branch 10 Name
    Heating Plant Branch AHU Multi_Class_1_Pod_3,  !- Inlet Branch 11 Name
    Heating Plant Branch AHU Multi_Class_2_Pod_3,  !- Inlet Branch 12 Name
    Heating Plant Branch AHU Corridor_Pod_1,  !- Inlet Branch 13 Name
    Heating Plant Branch AHU Corridor_Pod_2,  !- Inlet Branch 14 Name
    Heating Plant Branch AHU Corridor_Pod_3,  !- Inlet Branch 15 Name
    Heating Plant Branch AHU Main_Corridor,  !- Inlet Branch 16 Name
    Heating Plant Branch AHU Mech,  !- Inlet Branch 17 Name
    Heating Plant Branch AHU Computer_Class,  !- Inlet Branch 18 Name
    Heating Plant Branch AHU Library_Media_Center,  !- Inlet Branch 19 Name
    Heating Plant Branch AHU Offices,  !- Inlet Branch 20 Name
    Heating Plant Branch AHU Lobby,  !- Inlet Branch 21 Name
    Heating Plant Branch AHU Cafeteria,  !- Inlet Branch 22 Name
    Heating Plant Branch AHU Kitchen,  !- Inlet Branch 23 Name
    Heating Plant Branch AHU Gym,  !- Inlet Branch 24 Name
    Heating Plant Branch AHU Bath,  !- Inlet Branch 25 Name
    Heating Demand Bypass Branch;  !- Inlet Branch 26 Name

Connector:Mixer,
    Heating Supply Mixer,    !- Name
    Heating Supply Outlet Branch,  !- Outlet Branch Name
    Boiler Branch,           !- Inlet Branch 1 Name
    Heating Supply Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    Condenser Demand Mixer,  !- Name
    Condenser Demand Outlet Branch,  !- Outlet Branch Name
    Condenser Branch,        !- Inlet Branch 1 Name
    Condenser Demand Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
    Condenser Supply Mixer,  !- Name
    Condenser Supply Outlet Branch,  !- Outlet Branch Name
    Condenser Supply GHE Branch,  !- Inlet Branch 1 Name
    Condenser Supply Bypass Branch;  !- Inlet Branch 2 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    Cooling Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Cooling Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Cooling Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Cooling Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Cooling Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Cooling Demand Mixer;    !- Connector 2 Name

ConnectorList,
    Heating Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Heating Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Heating Supply Mixer;    !- Connector 2 Name

ConnectorList,
    Heating Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Heating Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Heating Demand Mixer;    !- Connector 2 Name

ConnectorList,
    Condenser Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Supply Mixer;  !- Connector 2 Name

ConnectorList,
    Condenser Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Corner_Class_1_Pod_1 Inlets,  !- Name
    Corner_Class_1_Pod_1 Supply Inlet;  !- Node 1 Name

NodeList,
    Corner_Class_2_Pod_1 Inlets,  !- Name
    Corner_Class_2_Pod_1 Supply Inlet;  !- Node 1 Name

NodeList,
    Corner_Class_1_Pod_2 Inlets,  !- Name
    Corner_Class_1_Pod_2 Supply Inlet;  !- Node 1 Name

NodeList,
