    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
Set Asa = -1*(Corridor_Pod_2_CWCoil_UA + 6*Corridor_Pod_2_CWCoil_Air_rho*Corridor_Pod_2_CWCoil_Air_cp)/(C_coil_air),
    Set Bsa = (Corridor_Pod_2_CWCoil_UA)/(C_coil_air),  !- A13
    Set Corridor_Pod_2_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corridor_Pod_2_CWCoil_Bsad =  ((Corridor_Pod_2_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corridor_Pod_2_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corridor_Pod_2_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Corridor_Pod_2_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corridor_Pod_2_CWCoil_Bcd = ((Corridor_Pod_2_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corridor_Pod_2_CWCoil_TOT_COOL_POWER    = 0,  !- A20
Set Corridor_Pod_2_CWCoil_InletCoeff  = (6*Corridor_Pod_2_CWCoil_Air_cp/Corridor_Pod_2_CWCoil_UA);

EnergyManagementSystem:Program,
    Corridor_Pod_2_HWCoil_ModelInput,  !- Name
Set Corridor_Pod_2_HWCoil_Air_Mdot = 6*Corridor_Pod_2_HWCoil_Air_rho*On_Off,
    Set Corridor_Pod_2_HWcoil_Water_Mdot     = HeatingCoil_mcCorridorPod2,  !- Program Line 2
    Set Corridor_Pod_2_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corridor_Pod_2_HW_Coil_Sim_Model,  !- Name
    IF Corridor_Pod_2_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corridor_Pod_2_HWCoil_Air_Toutlet = Corridor_Pod_2_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Corridor_Pod_2_HWCoil_Air_Woutlet = Corridor_Pod_2_HWCoil_Air_Winlet,  !- A4
    Set Corridor_Pod_2_HWCoil_Air_MdotOut = Corridor_Pod_2_HWCoil_Air_Mdot,  !- A5
    Set Corridor_Pod_2_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Corridor_Pod_2_HWCoil_Water_Toutlet = Corridor_Pod_2_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corridor_Pod_2_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Corridor_Pod_2_HWcoil_Air_Toutlet = Corridor_Pod_2_HWcoil_Air_Tinlet,  !- A11
    SET Corridor_Pod_2_HWcoil_Air_Woutlet = Corridor_Pod_2_HWcoil_Air_Winlet,  !- A12
    Set Corridor_Pod_2_HWcoil_Air_MdotOut = Corridor_Pod_2_HWcoil_Air_Mdot,  !- A13
    Set Corridor_Pod_2_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corridor_Pod_2_HWcoil_Water_Toutlet = Corridor_Pod_2_HWCoil_Acd * Corridor_Pod_2_HWCoil_Water_Tout_internal + Corridor_Pod_2_HWCoil_Bcd* ((Corridor_Pod_2_HWCoil_UA/Corridor_Pod_2_HWCoil_Water_cp) * Corridor_Pod_2_HWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corridor_Pod_2_HWCoil_Air_Tinlet Corridor_Pod_2_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Corridor_Pod_2_HWCoil_Water_Tinlet Corridor_Pod_2_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Corridor_Pod_2_HWCoil_Coil_Eff * Corridor_Pod_2_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Corridor_Pod_2_HWCoil_Air_Tsp Corridor_Pod_2_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Corridor_Pod_2_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Corridor_Pod_2_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Corridor_Pod_2_HWCoil_Air_Toutlet,  !- A29
    Set Corridor_Pod_2_HWCoil_Air_Toutlet =  Corridor_Pod_2_HWCoil_Asad * temp +Corridor_Pod_2_HWCoil_Bsad* ( Corridor_Pod_2_HWCoil_Water_Toutlet + Corridor_Pod_2_HWCoil_InletCoeff*Corridor_Pod_2_HWCoil_Air_Tinlet),  !- A30
    IF  (Corridor_Pod_2_HWCoil_Water_Mdot < Corridor_Pod_2_HWCoil_Water_Mdot_Max),  !- A31
    Set Corridor_Pod_2_HWCoil_Water_Toutlet = Corridor_Pod_2_HWCoil_Acd * Corridor_Pod_2_HWCoil_Water_Tout_internal + Corridor_Pod_2_HWCoil_Bcd * (Corridor_Pod_2_HWCoil_Water_Mdot*(Corridor_Pod_2_HWCoil_Water_Tinlet - Corridor_Pod_2_HWCoil_Water_Tout_internal) + (Corridor_Pod_2_HWCoil_UA/Corridor_Pod_2_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Corridor_Pod_2_HWCoil_Water_Toutlet = Corridor_Pod_2_HWCoil_Acd * Corridor_Pod_2_HWCoil_Water_Tout_internal + Corridor_Pod_2_HWCoil_Bcd * (Corridor_Pod_2_HWCoil_Water_Mdot_Max*(Corridor_Pod_2_HWCoil_Water_Tinlet - Corridor_Pod_2_HWCoil_Water_Tout_internal) + (Corridor_Pod_2_HWCoil_UA/Corridor_Pod_2_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Corridor_Pod_2_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Corridor_Pod_2_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Corridor_Pod_2_HWCoil_ModelOuput,  !- Name
    Set Corridor_Pod_2_HWcoil_Water_MdotRequest = Corridor_Pod_2_HWcoil_Water_Mdot,  !- Program Line 1
    Set Corridor_Pod_2_HWcoil_Air_Tout          = Corridor_Pod_2_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Corridor_Pod_2_HWcoil_Air_Wout          = Corridor_Pod_2_HWcoil_Air_Woutlet,  !- A4
    Set Corridor_Pod_2_HWcoil_tot_cool_Power    = Corridor_Pod_2_HWcoil_Tot_Cool_Power,  !- A5
    Set Corridor_Pod_2_HWcoil_tot_cool_Energy   = Corridor_Pod_2_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corridor_Pod_2_HWcoil_Air_MdotOut       = Corridor_Pod_2_HWcoil_Air_Mdot,  !- A7
    Set Corridor_Pod_2_HWcoil_Water_Tout        = Corridor_Pod_2_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corridor_Pod_2_H_InitSimpleCoilModel,  !- Name
    Set Corridor_Pod_2_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corridor_Pod_2_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corridor_Pod_2_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corridor_Pod_2_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Corridor_Pod_2_HWCoil_U = 500,  !- A7
Set Corridor_Pod_2_HWCoil_A = 2,
    Set Corridor_Pod_2_HWCoil_UA = Corridor_Pod_2_HWCoil_U*Corridor_Pod_2_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
Set Asa = -1*(Corridor_Pod_2_HWCoil_UA + 6*Corridor_Pod_2_HWCoil_Air_rho*Corridor_Pod_2_HWCoil_Air_cp)/(C_coil_air),
    Set Bsa = (Corridor_Pod_2_HWCoil_UA)/(C_coil_air),  !- A13
    Set Corridor_Pod_2_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corridor_Pod_2_HWCoil_Bsad =  ((Corridor_Pod_2_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corridor_Pod_2_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corridor_Pod_2_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Corridor_Pod_2_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corridor_Pod_2_HWCoil_Bcd = ((Corridor_Pod_2_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corridor_Pod_2_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
Set Corridor_Pod_2_HWCoil_InletCoeff  = (6*Corridor_Pod_2_HWCoil_Air_cp/Corridor_Pod_2_HWCoil_UA);

EnergyManagementSystem:Program,
    Corridor_Pod_3_CWCoil_ModelInput,  !- Name
Set Corridor_Pod_3_CWCoil_Air_Mdot = 6*Corridor_Pod_3_CWCoil_Air_rho*On_Off,
    Set Corridor_Pod_3_CWcoil_Water_Mdot     =  CoolingCoil_mcCorridorPod3,  !- Program Line 2
    Set Corridor_Pod_3_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corridor_Pod_3_CW_Coil_Sim_Model,  !- Name
    IF Corridor_Pod_3_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corridor_Pod_3_CWcoil_Air_Toutlet = Corridor_Pod_3_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Corridor_Pod_3_CWcoil_Air_Woutlet = Corridor_Pod_3_CWcoil_Air_Winlet,  !- A4
    Set Corridor_Pod_3_CWcoil_Air_MdotOut = Corridor_Pod_3_CWcoil_Air_Mdot,  !- A5
    Set Corridor_Pod_3_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Corridor_Pod_3_CWcoil_Water_Toutlet = Corridor_Pod_3_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corridor_Pod_3_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Corridor_Pod_3_CWcoil_Air_Toutlet = Corridor_Pod_3_CWCoil_Air_Tinlet,  !- A11
    SET Corridor_Pod_3_CWcoil_Air_Woutlet = Corridor_Pod_3_CWcoil_Air_Winlet,  !- A12
    Set Corridor_Pod_3_CWcoil_Air_MdotOut = Corridor_Pod_3_CWcoil_Air_Mdot,  !- A13
    Set Corridor_Pod_3_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corridor_Pod_3_CWcoil_Water_Toutlet = Corridor_Pod_3_CWCoil_Acd * Corridor_Pod_3_CWCoil_Water_Tout_internal + Corridor_Pod_3_CWCoil_Bcd* ((Corridor_Pod_3_CWCoil_UA/Corridor_Pod_3_CWCoil_Water_cp) * Corridor_Pod_3_CWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corridor_Pod_3_CWcoil_Air_Tinlet Corridor_Pod_3_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Corridor_Pod_3_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Corridor_Pod_3_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Corridor_Pod_3_CWcoil_Coil_Eff * Corridor_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Corridor_Pod_3_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Corridor_Pod_3_CWcoil_Air_Tsp,  !- A23
    Set Corridor_Pod_3_CWcoil_Air_Woutlet = Corridor_Pod_3_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Corridor_Pod_3_CWcoil_Air_Tsp Corridor_Pod_3_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Corridor_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Corridor_Pod_3_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Corridor_Pod_3_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Corridor_Pod_3_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Corridor_Pod_3_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Corridor_Pod_3_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Corridor_Pod_3_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Corridor_Pod_3_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Corridor_Pod_3_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Corridor_Pod_3_CWCoil_Air_Toutlet,  !- A45
    Set Corridor_Pod_3_CWCoil_Air_Toutlet =  Corridor_Pod_3_CWCoil_Asad  * temp + Corridor_Pod_3_CWCoil_Bsad * ( Corridor_Pod_3_CWCoil_Water_Toutlet + Corridor_Pod_3_CWCoil_InletCoeff*Corridor_Pod_3_CWCoil_Air_Tinlet),  !- A46
    IF  (Corridor_Pod_3_CWCoil_Water_Mdot < Corridor_Pod_3_CWCoil_Water_Mdot_Max),  !- A47
    Set Corridor_Pod_3_CWCoil_Water_Toutlet = Corridor_Pod_3_CWCoil_Acd * Corridor_Pod_3_CWCoil_Water_Tout_internal + Corridor_Pod_3_CWCoil_Bcd* (Corridor_Pod_3_CWCoil_Water_Mdot*(Corridor_Pod_3_CWCoil_Water_Tinlet - Corridor_Pod_3_CWCoil_Water_Tout_internal) + (Corridor_Pod_3_CWCoil_UA/Corridor_Pod_3_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Corridor_Pod_3_CWCoil_Water_Toutlet = Corridor_Pod_3_CWCoil_Acd  * Corridor_Pod_3_CWCoil_Water_Tout_internal + Corridor_Pod_3_CWCoil_Bcd* (Corridor_Pod_3_CWCoil_Water_Mdot_Max*(Corridor_Pod_3_CWCoil_Water_Tinlet - Corridor_Pod_3_CWCoil_Water_Tout_internal) + (Corridor_Pod_3_CWCoil_UA/Corridor_Pod_3_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Corridor_Pod_3_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Corridor_Pod_3_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Corridor_Pod_3_CWCoil_ModelOuput,  !- Name
    Set Corridor_Pod_3_CWcoil_Water_MdotRequest = Corridor_Pod_3_CWcoil_Water_Mdot,  !- Program Line 1
    Set Corridor_Pod_3_CWcoil_Air_Tout          = Corridor_Pod_3_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Corridor_Pod_3_CWcoil_Air_Wout          = Corridor_Pod_3_CWcoil_Air_Woutlet,  !- A4
    Set Corridor_Pod_3_CWcoil_tot_cool_Power    = Corridor_Pod_3_CWcoil_Tot_Cool_Power,  !- A5
    Set Corridor_Pod_3_CWcoil_tot_cool_Energy   = Corridor_Pod_3_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corridor_Pod_3_CWcoil_Air_MdotOut       = Corridor_Pod_3_CWcoil_Air_Mdot,  !- A7
    Set Corridor_Pod_3_CWcoil_Water_Tout        = Corridor_Pod_3_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corridor_Pod_3_C_InitSimpleCoilModel,  !- Name
    Set Corridor_Pod_3_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corridor_Pod_3_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corridor_Pod_3_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corridor_Pod_3_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Corridor_Pod_3_CWCoil_U = 500,  !- A7
Set Corridor_Pod_3_CWCoil_A = 2,
    Set Corridor_Pod_3_CWCoil_UA = Corridor_Pod_3_CWCoil_U*Corridor_Pod_3_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
Set Asa = -1*(Corridor_Pod_3_CWCoil_UA + 6*Corridor_Pod_3_CWCoil_Air_rho*Corridor_Pod_3_CWCoil_Air_cp)/(C_coil_air),
    Set Bsa = (Corridor_Pod_3_CWCoil_UA)/(C_coil_air),  !- A13
    Set Corridor_Pod_3_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corridor_Pod_3_CWCoil_Bsad =  ((Corridor_Pod_3_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corridor_Pod_3_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corridor_Pod_3_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Corridor_Pod_3_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corridor_Pod_3_CWCoil_Bcd = ((Corridor_Pod_3_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corridor_Pod_3_CWCoil_TOT_COOL_POWER    = 0,  !- A20
Set Corridor_Pod_3_CWCoil_InletCoeff  = (6*Corridor_Pod_3_CWCoil_Air_cp/Corridor_Pod_3_CWCoil_UA);

EnergyManagementSystem:Program,
    Corridor_Pod_3_HWCoil_ModelInput,  !- Name
Set Corridor_Pod_3_HWCoil_Air_Mdot = 6*Corridor_Pod_3_HWCoil_Air_rho*On_Off,
    Set Corridor_Pod_3_HWcoil_Water_Mdot     = HeatingCoil_mcCorridorPod3,  !- Program Line 2
    Set Corridor_Pod_3_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Corridor_Pod_3_HW_Coil_Sim_Model,  !- Name
    IF Corridor_Pod_3_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Corridor_Pod_3_HWCoil_Air_Toutlet = Corridor_Pod_3_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Corridor_Pod_3_HWCoil_Air_Woutlet = Corridor_Pod_3_HWCoil_Air_Winlet,  !- A4
    Set Corridor_Pod_3_HWCoil_Air_MdotOut = Corridor_Pod_3_HWCoil_Air_Mdot,  !- A5
    Set Corridor_Pod_3_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Corridor_Pod_3_HWCoil_Water_Toutlet = Corridor_Pod_3_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Corridor_Pod_3_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Corridor_Pod_3_HWcoil_Air_Toutlet = Corridor_Pod_3_HWcoil_Air_Tinlet,  !- A11
    SET Corridor_Pod_3_HWcoil_Air_Woutlet = Corridor_Pod_3_HWcoil_Air_Winlet,  !- A12
    Set Corridor_Pod_3_HWcoil_Air_MdotOut = Corridor_Pod_3_HWcoil_Air_Mdot,  !- A13
    Set Corridor_Pod_3_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Corridor_Pod_3_HWcoil_Water_Toutlet = Corridor_Pod_3_HWCoil_Acd * Corridor_Pod_3_HWCoil_Water_Tout_internal + Corridor_Pod_3_HWCoil_Bcd* ((Corridor_Pod_3_HWCoil_UA/Corridor_Pod_3_HWCoil_Water_cp) * Corridor_Pod_3_HWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Corridor_Pod_3_HWCoil_Air_Tinlet Corridor_Pod_3_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Corridor_Pod_3_HWCoil_Water_Tinlet Corridor_Pod_3_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Corridor_Pod_3_HWCoil_Coil_Eff * Corridor_Pod_3_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Corridor_Pod_3_HWCoil_Air_Tsp Corridor_Pod_3_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Corridor_Pod_3_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Corridor_Pod_3_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Corridor_Pod_3_HWCoil_Air_Toutlet,  !- A29
    Set Corridor_Pod_3_HWCoil_Air_Toutlet =  Corridor_Pod_3_HWCoil_Asad * temp +Corridor_Pod_3_HWCoil_Bsad* ( Corridor_Pod_3_HWCoil_Water_Toutlet + Corridor_Pod_3_HWCoil_InletCoeff*Corridor_Pod_3_HWCoil_Air_Tinlet),  !- A30
    IF  (Corridor_Pod_3_HWCoil_Water_Mdot < Corridor_Pod_3_HWCoil_Water_Mdot_Max),  !- A31
    Set Corridor_Pod_3_HWCoil_Water_Toutlet = Corridor_Pod_3_HWCoil_Acd * Corridor_Pod_3_HWCoil_Water_Tout_internal + Corridor_Pod_3_HWCoil_Bcd * (Corridor_Pod_3_HWCoil_Water_Mdot*(Corridor_Pod_3_HWCoil_Water_Tinlet - Corridor_Pod_3_HWCoil_Water_Tout_internal) + (Corridor_Pod_3_HWCoil_UA/Corridor_Pod_3_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Corridor_Pod_3_HWCoil_Water_Toutlet = Corridor_Pod_3_HWCoil_Acd * Corridor_Pod_3_HWCoil_Water_Tout_internal + Corridor_Pod_3_HWCoil_Bcd * (Corridor_Pod_3_HWCoil_Water_Mdot_Max*(Corridor_Pod_3_HWCoil_Water_Tinlet - Corridor_Pod_3_HWCoil_Water_Tout_internal) + (Corridor_Pod_3_HWCoil_UA/Corridor_Pod_3_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Corridor_Pod_3_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Corridor_Pod_3_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Corridor_Pod_3_HWCoil_ModelOuput,  !- Name
    Set Corridor_Pod_3_HWcoil_Water_MdotRequest = Corridor_Pod_3_HWcoil_Water_Mdot,  !- Program Line 1
    Set Corridor_Pod_3_HWcoil_Air_Tout          = Corridor_Pod_3_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Corridor_Pod_3_HWcoil_Air_Wout          = Corridor_Pod_3_HWcoil_Air_Woutlet,  !- A4
    Set Corridor_Pod_3_HWcoil_tot_cool_Power    = Corridor_Pod_3_HWcoil_Tot_Cool_Power,  !- A5
    Set Corridor_Pod_3_HWcoil_tot_cool_Energy   = Corridor_Pod_3_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Corridor_Pod_3_HWcoil_Air_MdotOut       = Corridor_Pod_3_HWcoil_Air_Mdot,  !- A7
    Set Corridor_Pod_3_HWcoil_Water_Tout        = Corridor_Pod_3_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Corridor_Pod_3_H_InitSimpleCoilModel,  !- Name
    Set Corridor_Pod_3_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Corridor_Pod_3_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Corridor_Pod_3_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Corridor_Pod_3_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Corridor_Pod_3_HWCoil_U = 500,  !- A7
Set Corridor_Pod_3_HWCoil_A = 2,
    Set Corridor_Pod_3_HWCoil_UA = Corridor_Pod_3_HWCoil_U*Corridor_Pod_3_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
Set Asa = -1*(Corridor_Pod_3_HWCoil_UA + 6*Corridor_Pod_3_HWCoil_Air_rho*Corridor_Pod_3_HWCoil_Air_cp)/(C_coil_air),
    Set Bsa = (Corridor_Pod_3_HWCoil_UA)/(C_coil_air),  !- A13
    Set Corridor_Pod_3_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Corridor_Pod_3_HWCoil_Bsad =  ((Corridor_Pod_3_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Corridor_Pod_3_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Corridor_Pod_3_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Corridor_Pod_3_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Corridor_Pod_3_HWCoil_Bcd = ((Corridor_Pod_3_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Corridor_Pod_3_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
Set Corridor_Pod_3_HWCoil_InletCoeff  = (6*Corridor_Pod_3_HWCoil_Air_cp/Corridor_Pod_3_HWCoil_UA);

EnergyManagementSystem:Program,
    Main_Corridor_CWCoil_ModelInput,  !- Name
Set Main_Corridor_CWCoil_Air_Mdot = 1*Main_Corridor_CWCoil_Air_rho*On_Off,
    Set Main_Corridor_CWcoil_Water_Mdot     =  CoolingCoil_mcMainCorridor,  !- Program Line 2
    Set Main_Corridor_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Main_Corridor_CW_Coil_Sim_Model,  !- Name
    IF Main_Corridor_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Main_Corridor_CWcoil_Air_Toutlet = Main_Corridor_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Main_Corridor_CWcoil_Air_Woutlet = Main_Corridor_CWcoil_Air_Winlet,  !- A4
    Set Main_Corridor_CWcoil_Air_MdotOut = Main_Corridor_CWcoil_Air_Mdot,  !- A5
    Set Main_Corridor_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Main_Corridor_CWcoil_Water_Toutlet = Main_Corridor_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Main_Corridor_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Main_Corridor_CWcoil_Air_Toutlet = Main_Corridor_CWCoil_Air_Tinlet,  !- A11
    SET Main_Corridor_CWcoil_Air_Woutlet = Main_Corridor_CWcoil_Air_Winlet,  !- A12
    Set Main_Corridor_CWcoil_Air_MdotOut = Main_Corridor_CWcoil_Air_Mdot,  !- A13
    Set Main_Corridor_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Main_Corridor_CWcoil_Water_Toutlet = Main_Corridor_CWCoil_Acd * Main_Corridor_CWCoil_Water_Tout_internal + Main_Corridor_CWCoil_Bcd* ((Main_Corridor_CWCoil_UA/Main_Corridor_CWCoil_Water_cp) * Main_Corridor_CWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Main_Corridor_CWcoil_Air_Tinlet Main_Corridor_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Main_Corridor_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Main_Corridor_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Main_Corridor_CWcoil_Coil_Eff * Main_Corridor_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Main_Corridor_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Main_Corridor_CWcoil_Air_Tsp,  !- A23
    Set Main_Corridor_CWcoil_Air_Woutlet = Main_Corridor_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Main_Corridor_CWcoil_Air_Tsp Main_Corridor_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Main_Corridor_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Main_Corridor_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Main_Corridor_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Main_Corridor_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Main_Corridor_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Main_Corridor_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Main_Corridor_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Main_Corridor_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Main_Corridor_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Main_Corridor_CWCoil_Air_Toutlet,  !- A45
    Set Main_Corridor_CWCoil_Air_Toutlet =  Main_Corridor_CWCoil_Asad  * temp + Main_Corridor_CWCoil_Bsad * ( Main_Corridor_CWCoil_Water_Toutlet + Main_Corridor_CWCoil_InletCoeff*Main_Corridor_CWCoil_Air_Tinlet),  !- A46
    IF  (Main_Corridor_CWCoil_Water_Mdot < Main_Corridor_CWCoil_Water_Mdot_Max),  !- A47
    Set Main_Corridor_CWCoil_Water_Toutlet = Main_Corridor_CWCoil_Acd * Main_Corridor_CWCoil_Water_Tout_internal + Main_Corridor_CWCoil_Bcd* (Main_Corridor_CWCoil_Water_Mdot*(Main_Corridor_CWCoil_Water_Tinlet - Main_Corridor_CWCoil_Water_Tout_internal) + (Main_Corridor_CWCoil_UA/Main_Corridor_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Main_Corridor_CWCoil_Water_Toutlet = Main_Corridor_CWCoil_Acd  * Main_Corridor_CWCoil_Water_Tout_internal + Main_Corridor_CWCoil_Bcd* (Main_Corridor_CWCoil_Water_Mdot_Max*(Main_Corridor_CWCoil_Water_Tinlet - Main_Corridor_CWCoil_Water_Tout_internal) + (Main_Corridor_CWCoil_UA/Main_Corridor_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Main_Corridor_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Main_Corridor_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Main_Corridor_CWCoil_ModelOuput,  !- Name
    Set Main_Corridor_CWcoil_Water_MdotRequest = Main_Corridor_CWcoil_Water_Mdot,  !- Program Line 1
    Set Main_Corridor_CWcoil_Air_Tout          = Main_Corridor_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Main_Corridor_CWcoil_Air_Wout          = Main_Corridor_CWcoil_Air_Woutlet,  !- A4
    Set Main_Corridor_CWcoil_tot_cool_Power    = Main_Corridor_CWcoil_Tot_Cool_Power,  !- A5
    Set Main_Corridor_CWcoil_tot_cool_Energy   = Main_Corridor_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Main_Corridor_CWcoil_Air_MdotOut       = Main_Corridor_CWcoil_Air_Mdot,  !- A7
    Set Main_Corridor_CWcoil_Water_Tout        = Main_Corridor_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Main_Corridor_C_InitSimpleCoilModel,  !- Name
    Set Main_Corridor_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Main_Corridor_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Main_Corridor_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Main_Corridor_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Main_Corridor_CWCoil_U = 500,  !- A7
Set Main_Corridor_CWCoil_A = 4.5,
    Set Main_Corridor_CWCoil_UA = Main_Corridor_CWCoil_U*Main_Corridor_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
Set Asa = -1*(Main_Corridor_CWCoil_UA + 1*Main_Corridor_CWCoil_Air_rho*Main_Corridor_CWCoil_Air_cp)/(C_coil_air),
    Set Bsa = (Main_Corridor_CWCoil_UA)/(C_coil_air),  !- A13
    Set Main_Corridor_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Main_Corridor_CWCoil_Bsad =  ((Main_Corridor_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Main_Corridor_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Main_Corridor_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Main_Corridor_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Main_Corridor_CWCoil_Bcd = ((Main_Corridor_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Main_Corridor_CWCoil_TOT_COOL_POWER    = 0,  !- A20
Set Main_Corridor_CWCoil_InletCoeff  = (1*Main_Corridor_CWCoil_Air_cp/Main_Corridor_CWCoil_UA);

EnergyManagementSystem:Program,
    Main_Corridor_HWCoil_ModelInput,  !- Name
Set Main_Corridor_HWCoil_Air_Mdot = 1*Main_Corridor_HWCoil_Air_rho*On_Off,
    Set Main_Corridor_HWcoil_Water_Mdot     = HeatingCoil_mcMainCorridor,  !- Program Line 2
    Set Main_Corridor_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Main_Corridor_HW_Coil_Sim_Model,  !- Name
    IF Main_Corridor_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Main_Corridor_HWCoil_Air_Toutlet = Main_Corridor_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Main_Corridor_HWCoil_Air_Woutlet = Main_Corridor_HWCoil_Air_Winlet,  !- A4
    Set Main_Corridor_HWCoil_Air_MdotOut = Main_Corridor_HWCoil_Air_Mdot,  !- A5
    Set Main_Corridor_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Main_Corridor_HWCoil_Water_Toutlet = Main_Corridor_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Main_Corridor_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Main_Corridor_HWcoil_Air_Toutlet = Main_Corridor_HWcoil_Air_Tinlet,  !- A11
    SET Main_Corridor_HWcoil_Air_Woutlet = Main_Corridor_HWcoil_Air_Winlet,  !- A12
    Set Main_Corridor_HWcoil_Air_MdotOut = Main_Corridor_HWcoil_Air_Mdot,  !- A13
    Set Main_Corridor_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Main_Corridor_HWcoil_Water_Toutlet = Main_Corridor_HWCoil_Acd * Main_Corridor_HWCoil_Water_Tout_internal + Main_Corridor_HWCoil_Bcd* ((Main_Corridor_HWCoil_UA/Main_Corridor_HWCoil_Water_cp) * Main_Corridor_HWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Main_Corridor_HWCoil_Air_Tinlet Main_Corridor_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Main_Corridor_HWCoil_Water_Tinlet Main_Corridor_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Main_Corridor_HWCoil_Coil_Eff * Main_Corridor_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Main_Corridor_HWCoil_Air_Tsp Main_Corridor_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Main_Corridor_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Main_Corridor_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Main_Corridor_HWCoil_Air_Toutlet,  !- A29
    Set Main_Corridor_HWCoil_Air_Toutlet =  Main_Corridor_HWCoil_Asad * temp +Main_Corridor_HWCoil_Bsad* ( Main_Corridor_HWCoil_Water_Toutlet + Main_Corridor_HWCoil_InletCoeff*Main_Corridor_HWCoil_Air_Tinlet),  !- A30
    IF  (Main_Corridor_HWCoil_Water_Mdot < Main_Corridor_HWCoil_Water_Mdot_Max),  !- A31
    Set Main_Corridor_HWCoil_Water_Toutlet = Main_Corridor_HWCoil_Acd * Main_Corridor_HWCoil_Water_Tout_internal + Main_Corridor_HWCoil_Bcd * (Main_Corridor_HWCoil_Water_Mdot*(Main_Corridor_HWCoil_Water_Tinlet - Main_Corridor_HWCoil_Water_Tout_internal) + (Main_Corridor_HWCoil_UA/Main_Corridor_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Main_Corridor_HWCoil_Water_Toutlet = Main_Corridor_HWCoil_Acd * Main_Corridor_HWCoil_Water_Tout_internal + Main_Corridor_HWCoil_Bcd * (Main_Corridor_HWCoil_Water_Mdot_Max*(Main_Corridor_HWCoil_Water_Tinlet - Main_Corridor_HWCoil_Water_Tout_internal) + (Main_Corridor_HWCoil_UA/Main_Corridor_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Main_Corridor_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Main_Corridor_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Main_Corridor_HWCoil_ModelOuput,  !- Name
    Set Main_Corridor_HWcoil_Water_MdotRequest = Main_Corridor_HWcoil_Water_Mdot,  !- Program Line 1
    Set Main_Corridor_HWcoil_Air_Tout          = Main_Corridor_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Main_Corridor_HWcoil_Air_Wout          = Main_Corridor_HWcoil_Air_Woutlet,  !- A4
    Set Main_Corridor_HWcoil_tot_cool_Power    = Main_Corridor_HWcoil_Tot_Cool_Power,  !- A5
    Set Main_Corridor_HWcoil_tot_cool_Energy   = Main_Corridor_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Main_Corridor_HWcoil_Air_MdotOut       = Main_Corridor_HWcoil_Air_Mdot,  !- A7
    Set Main_Corridor_HWcoil_Water_Tout        = Main_Corridor_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Main_Corridor_H_InitSimpleCoilModel,  !- Name
    Set Main_Corridor_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Main_Corridor_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Main_Corridor_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Main_Corridor_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Main_Corridor_HWCoil_U = 500,  !- A7
Set Main_Corridor_HWCoil_A = 4.5,
    Set Main_Corridor_HWCoil_UA = Main_Corridor_HWCoil_U*Main_Corridor_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
Set Asa = -1*(Main_Corridor_HWCoil_UA + 1*Main_Corridor_HWCoil_Air_rho*Main_Corridor_HWCoil_Air_cp)/(C_coil_air),
    Set Bsa = (Main_Corridor_HWCoil_UA)/(C_coil_air),  !- A13
    Set Main_Corridor_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Main_Corridor_HWCoil_Bsad =  ((Main_Corridor_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Main_Corridor_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Main_Corridor_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Main_Corridor_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Main_Corridor_HWCoil_Bcd = ((Main_Corridor_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Main_Corridor_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
Set Main_Corridor_HWCoil_InletCoeff  = (1*Main_Corridor_HWCoil_Air_cp/Main_Corridor_HWCoil_UA);

EnergyManagementSystem:Program,
    Mech_CWCoil_ModelInput,  !- Name
Set Mech_CWCoil_Air_Mdot = 1.5*Mech_CWCoil_Air_rho*On_Off,
    Set Mech_CWcoil_Water_Mdot     =  CoolingCoil_mcMech,  !- Program Line 2
    Set Mech_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Mech_CW_Coil_Sim_Model,  !- Name
    IF Mech_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Mech_CWcoil_Air_Toutlet = Mech_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Mech_CWcoil_Air_Woutlet = Mech_CWcoil_Air_Winlet,  !- A4
    Set Mech_CWcoil_Air_MdotOut = Mech_CWcoil_Air_Mdot,  !- A5
    Set Mech_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Mech_CWcoil_Water_Toutlet = Mech_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Mech_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Mech_CWcoil_Air_Toutlet = Mech_CWCoil_Air_Tinlet,  !- A11
    SET Mech_CWcoil_Air_Woutlet = Mech_CWcoil_Air_Winlet,  !- A12
    Set Mech_CWcoil_Air_MdotOut = Mech_CWcoil_Air_Mdot,  !- A13
    Set Mech_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Mech_CWcoil_Water_Toutlet = Mech_CWCoil_Acd * Mech_CWCoil_Water_Tout_internal + Mech_CWCoil_Bcd* ((Mech_CWCoil_UA/Mech_CWCoil_Water_cp) * Mech_CWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Mech_CWcoil_Air_Tinlet Mech_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Mech_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Mech_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Mech_CWcoil_Coil_Eff * Mech_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Mech_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Mech_CWcoil_Air_Tsp,  !- A23
    Set Mech_CWcoil_Air_Woutlet = Mech_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Mech_CWcoil_Air_Tsp Mech_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Mech_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Mech_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Mech_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Mech_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Mech_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Mech_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Mech_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Mech_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Mech_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Mech_CWCoil_Air_Toutlet,  !- A45
    Set Mech_CWCoil_Air_Toutlet =  Mech_CWCoil_Asad  * temp + Mech_CWCoil_Bsad * ( Mech_CWCoil_Water_Toutlet + Mech_CWCoil_InletCoeff*Mech_CWCoil_Air_Tinlet),  !- A46
    IF  (Mech_CWCoil_Water_Mdot < Mech_CWCoil_Water_Mdot_Max),  !- A47
    Set Mech_CWCoil_Water_Toutlet = Mech_CWCoil_Acd * Mech_CWCoil_Water_Tout_internal + Mech_CWCoil_Bcd* (Mech_CWCoil_Water_Mdot*(Mech_CWCoil_Water_Tinlet - Mech_CWCoil_Water_Tout_internal) + (Mech_CWCoil_UA/Mech_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Mech_CWCoil_Water_Toutlet = Mech_CWCoil_Acd  * Mech_CWCoil_Water_Tout_internal + Mech_CWCoil_Bcd* (Mech_CWCoil_Water_Mdot_Max*(Mech_CWCoil_Water_Tinlet - Mech_CWCoil_Water_Tout_internal) + (Mech_CWCoil_UA/Mech_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Mech_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Mech_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Mech_CWCoil_ModelOuput,  !- Name
    Set Mech_CWcoil_Water_MdotRequest = Mech_CWcoil_Water_Mdot,  !- Program Line 1
    Set Mech_CWcoil_Air_Tout          = Mech_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Mech_CWcoil_Air_Wout          = Mech_CWcoil_Air_Woutlet,  !- A4
    Set Mech_CWcoil_tot_cool_Power    = Mech_CWcoil_Tot_Cool_Power,  !- A5
    Set Mech_CWcoil_tot_cool_Energy   = Mech_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Mech_CWcoil_Air_MdotOut       = Mech_CWcoil_Air_Mdot,  !- A7
    Set Mech_CWcoil_Water_Tout        = Mech_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Mech_C_InitSimpleCoilModel,  !- Name
    Set Mech_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Mech_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Mech_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Mech_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Mech_CWCoil_U = 500, !- A7
Set Mech_CWCoil_A = 4,
    Set Mech_CWCoil_UA = Mech_CWCoil_U*Mech_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
Set Asa = -1*(Mech_CWCoil_UA + 1.5*Mech_CWCoil_Air_rho*Mech_CWCoil_Air_cp)/(C_coil_air),
    Set Bsa = (Mech_CWCoil_UA)/(C_coil_air),  !- A13
    Set Mech_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Mech_CWCoil_Bsad =  ((Mech_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Mech_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Mech_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Mech_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Mech_CWCoil_Bcd = ((Mech_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Mech_CWCoil_TOT_COOL_POWER    = 0,  !- A20
Set Mech_CWCoil_InletCoeff  = (1.5*Mech_CWCoil_Air_cp/Mech_CWCoil_UA);

EnergyManagementSystem:Program,
    Mech_HWCoil_ModelInput,  !- Name
Set Mech_HWCoil_Air_Mdot = 1.5*Mech_HWCoil_Air_rho*On_Off,
    Set Mech_HWcoil_Water_Mdot     = HeatingCoil_mcMech,  !- Program Line 2
    Set Mech_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Mech_HW_Coil_Sim_Model,  !- Name
    IF Mech_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Mech_HWCoil_Air_Toutlet = Mech_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Mech_HWCoil_Air_Woutlet = Mech_HWCoil_Air_Winlet,  !- A4
    Set Mech_HWCoil_Air_MdotOut = Mech_HWCoil_Air_Mdot,  !- A5
    Set Mech_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Mech_HWCoil_Water_Toutlet = Mech_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Mech_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Mech_HWcoil_Air_Toutlet = Mech_HWcoil_Air_Tinlet,  !- A11
    SET Mech_HWcoil_Air_Woutlet = Mech_HWcoil_Air_Winlet,  !- A12
    Set Mech_HWcoil_Air_MdotOut = Mech_HWcoil_Air_Mdot,  !- A13
    Set Mech_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Mech_HWcoil_Water_Toutlet = Mech_HWCoil_Acd * Mech_HWCoil_Water_Tout_internal + Mech_HWCoil_Bcd* ((Mech_HWCoil_UA/Mech_HWCoil_Water_cp) * Mech_HWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Mech_HWCoil_Air_Tinlet Mech_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Mech_HWCoil_Water_Tinlet Mech_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Mech_HWCoil_Coil_Eff * Mech_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Mech_HWCoil_Air_Tsp Mech_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Mech_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Mech_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Mech_HWCoil_Air_Toutlet,  !- A29
    Set Mech_HWCoil_Air_Toutlet =  Mech_HWCoil_Asad * temp +Mech_HWCoil_Bsad* ( Mech_HWCoil_Water_Toutlet + Mech_HWCoil_InletCoeff*Mech_HWCoil_Air_Tinlet),  !- A30
    IF  (Mech_HWCoil_Water_Mdot < Mech_HWCoil_Water_Mdot_Max),  !- A31
    Set Mech_HWCoil_Water_Toutlet = Mech_HWCoil_Acd * Mech_HWCoil_Water_Tout_internal + Mech_HWCoil_Bcd * (Mech_HWCoil_Water_Mdot*(Mech_HWCoil_Water_Tinlet - Mech_HWCoil_Water_Tout_internal) + (Mech_HWCoil_UA/Mech_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Mech_HWCoil_Water_Toutlet = Mech_HWCoil_Acd * Mech_HWCoil_Water_Tout_internal + Mech_HWCoil_Bcd * (Mech_HWCoil_Water_Mdot_Max*(Mech_HWCoil_Water_Tinlet - Mech_HWCoil_Water_Tout_internal) + (Mech_HWCoil_UA/Mech_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Mech_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Mech_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Mech_HWCoil_ModelOuput,  !- Name
    Set Mech_HWcoil_Water_MdotRequest = Mech_HWcoil_Water_Mdot,  !- Program Line 1
    Set Mech_HWcoil_Air_Tout          = Mech_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Mech_HWcoil_Air_Wout          = Mech_HWcoil_Air_Woutlet,  !- A4
    Set Mech_HWcoil_tot_cool_Power    = Mech_HWcoil_Tot_Cool_Power,  !- A5
    Set Mech_HWcoil_tot_cool_Energy   = Mech_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Mech_HWcoil_Air_MdotOut       = Mech_HWcoil_Air_Mdot,  !- A7
    Set Mech_HWcoil_Water_Tout        = Mech_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Mech_H_InitSimpleCoilModel,  !- Name
    Set Mech_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Mech_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Mech_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Mech_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Mech_HWCoil_U = 500, !- A7
Set Mech_HWCoil_A = 4,
    Set Mech_HWCoil_UA = Mech_HWCoil_U*Mech_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
Set Asa = -1*(Mech_HWCoil_UA + 1.5*Mech_HWCoil_Air_rho*Mech_HWCoil_Air_cp)/(C_coil_air),
    Set Bsa = (Mech_HWCoil_UA)/(C_coil_air),  !- A13
    Set Mech_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Mech_HWCoil_Bsad =  ((Mech_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Mech_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Mech_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Mech_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Mech_HWCoil_Bcd = ((Mech_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Mech_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
Set Mech_HWCoil_InletCoeff  = (1.5*Mech_HWCoil_Air_cp/Mech_HWCoil_UA);

EnergyManagementSystem:Program,
    Computer_Class_CWCoil_ModelInput,  !- Name
    Set Computer_Class_CWCoil_Air_Mdot = 0.75*Computer_Class_CWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Computer_Class_CWcoil_Water_Mdot     =  CoolingCoil_mcComputerClass,  !- Program Line 2
    Set Computer_Class_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Computer_Class_CW_Coil_Sim_Model,  !- Name
    IF Computer_Class_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Computer_Class_CWcoil_Air_Toutlet = Computer_Class_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Computer_Class_CWcoil_Air_Woutlet = Computer_Class_CWcoil_Air_Winlet,  !- A4
    Set Computer_Class_CWcoil_Air_MdotOut = Computer_Class_CWcoil_Air_Mdot,  !- A5
    Set Computer_Class_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Computer_Class_CWcoil_Water_Toutlet = Computer_Class_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Computer_Class_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Computer_Class_CWcoil_Air_Toutlet = Computer_Class_CWCoil_Air_Tinlet,  !- A11
    SET Computer_Class_CWcoil_Air_Woutlet = Computer_Class_CWcoil_Air_Winlet,  !- A12
    Set Computer_Class_CWcoil_Air_MdotOut = Computer_Class_CWcoil_Air_Mdot,  !- A13
    Set Computer_Class_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Computer_Class_CWcoil_Water_Toutlet = Computer_Class_CWCoil_Acd * Computer_Class_CWCoil_Water_Tout_internal + Computer_Class_CWCoil_Bcd* ((Computer_Class_CWCoil_UA/Computer_Class_CWCoil_Water_cp) * Computer_Class_CWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Computer_Class_CWcoil_Air_Tinlet Computer_Class_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Computer_Class_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Computer_Class_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Computer_Class_CWcoil_Coil_Eff * Computer_Class_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Computer_Class_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Computer_Class_CWcoil_Air_Tsp,  !- A23
    Set Computer_Class_CWcoil_Air_Woutlet = Computer_Class_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Computer_Class_CWcoil_Air_Tsp Computer_Class_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Computer_Class_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Computer_Class_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Computer_Class_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Computer_Class_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Computer_Class_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Computer_Class_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Computer_Class_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Computer_Class_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Computer_Class_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Computer_Class_CWCoil_Air_Toutlet,  !- A45
    Set Computer_Class_CWCoil_Air_Toutlet =  Computer_Class_CWCoil_Asad  * temp + Computer_Class_CWCoil_Bsad * ( Computer_Class_CWCoil_Water_Toutlet + Computer_Class_CWCoil_InletCoeff*Computer_Class_CWCoil_Air_Tinlet),  !- A46
    IF  (Computer_Class_CWCoil_Water_Mdot < Computer_Class_CWCoil_Water_Mdot_Max),  !- A47
    Set Computer_Class_CWCoil_Water_Toutlet = Computer_Class_CWCoil_Acd * Computer_Class_CWCoil_Water_Tout_internal + Computer_Class_CWCoil_Bcd* (Computer_Class_CWCoil_Water_Mdot*(Computer_Class_CWCoil_Water_Tinlet - Computer_Class_CWCoil_Water_Tout_internal) + (Computer_Class_CWCoil_UA/Computer_Class_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Computer_Class_CWCoil_Water_Toutlet = Computer_Class_CWCoil_Acd  * Computer_Class_CWCoil_Water_Tout_internal + Computer_Class_CWCoil_Bcd* (Computer_Class_CWCoil_Water_Mdot_Max*(Computer_Class_CWCoil_Water_Tinlet - Computer_Class_CWCoil_Water_Tout_internal) + (Computer_Class_CWCoil_UA/Computer_Class_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Computer_Class_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Computer_Class_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Computer_Class_CWCoil_ModelOuput,  !- Name
    Set Computer_Class_CWcoil_Water_MdotRequest = Computer_Class_CWcoil_Water_Mdot,  !- Program Line 1
    Set Computer_Class_CWcoil_Air_Tout          = Computer_Class_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Computer_Class_CWcoil_Air_Wout          = Computer_Class_CWcoil_Air_Woutlet,  !- A4
    Set Computer_Class_CWcoil_tot_cool_Power    = Computer_Class_CWcoil_Tot_Cool_Power,  !- A5
    Set Computer_Class_CWcoil_tot_cool_Energy   = Computer_Class_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Computer_Class_CWcoil_Air_MdotOut       = Computer_Class_CWcoil_Air_Mdot,  !- A7
    Set Computer_Class_CWcoil_Water_Tout        = Computer_Class_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Computer_Class_C_InitSimpleCoilModel,  !- Name
    Set Computer_Class_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Computer_Class_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Computer_Class_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Computer_Class_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Computer_Class_CWCoil_U = 500,  !- A7
    Set Computer_Class_CWCoil_A = 5,  !- A8
    Set Computer_Class_CWCoil_UA = Computer_Class_CWCoil_U*Computer_Class_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Computer_Class_CWCoil_UA + 0.75*Computer_Class_CWCoil_Air_rho*Computer_Class_CWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Computer_Class_CWCoil_UA)/(C_coil_air),  !- A13
    Set Computer_Class_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Computer_Class_CWCoil_Bsad =  ((Computer_Class_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Computer_Class_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Computer_Class_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Computer_Class_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Computer_Class_CWCoil_Bcd = ((Computer_Class_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Computer_Class_CWCoil_TOT_COOL_POWER    = 0,  !- A20
    Set Computer_Class_CWCoil_InletCoeff  = (0.75*Computer_Class_CWCoil_Air_rho*Computer_Class_CWCoil_Air_cp/Computer_Class_CWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Computer_Class_HWCoil_ModelInput,  !- Name
    Set Computer_Class_HWCoil_Air_Mdot =0.75*Computer_Class_HWCoil_Air_rho*On_Off,  !- Program Line 1
    Set Computer_Class_HWcoil_Water_Mdot     = HeatingCoil_mcComputerClass,  !- Program Line 2
    Set Computer_Class_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Computer_Class_HW_Coil_Sim_Model,  !- Name
    IF Computer_Class_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Computer_Class_HWCoil_Air_Toutlet = Computer_Class_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Computer_Class_HWCoil_Air_Woutlet = Computer_Class_HWCoil_Air_Winlet,  !- A4
    Set Computer_Class_HWCoil_Air_MdotOut = Computer_Class_HWCoil_Air_Mdot,  !- A5
    Set Computer_Class_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Computer_Class_HWCoil_Water_Toutlet = Computer_Class_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Computer_Class_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Computer_Class_HWcoil_Air_Toutlet = Computer_Class_HWcoil_Air_Tinlet,  !- A11
    SET Computer_Class_HWcoil_Air_Woutlet = Computer_Class_HWcoil_Air_Winlet,  !- A12
    Set Computer_Class_HWcoil_Air_MdotOut = Computer_Class_HWcoil_Air_Mdot,  !- A13
    Set Computer_Class_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Computer_Class_HWcoil_Water_Toutlet = Computer_Class_HWCoil_Acd * Computer_Class_HWCoil_Water_Tout_internal + Computer_Class_HWCoil_Bcd* ((Computer_Class_HWCoil_UA/Computer_Class_HWCoil_Water_cp) * Computer_Class_HWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Computer_Class_HWCoil_Air_Tinlet Computer_Class_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Computer_Class_HWCoil_Water_Tinlet Computer_Class_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Computer_Class_HWCoil_Coil_Eff * Computer_Class_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Computer_Class_HWCoil_Air_Tsp Computer_Class_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Computer_Class_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Computer_Class_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Computer_Class_HWCoil_Air_Toutlet,  !- A29
    Set Computer_Class_HWCoil_Air_Toutlet =  Computer_Class_HWCoil_Asad * temp +Computer_Class_HWCoil_Bsad* ( Computer_Class_HWCoil_Water_Toutlet + Computer_Class_HWCoil_InletCoeff*Computer_Class_HWCoil_Air_Tinlet),  !- A30
    IF  (Computer_Class_HWCoil_Water_Mdot < Computer_Class_HWCoil_Water_Mdot_Max),  !- A31
    Set Computer_Class_HWCoil_Water_Toutlet = Computer_Class_HWCoil_Acd * Computer_Class_HWCoil_Water_Tout_internal + Computer_Class_HWCoil_Bcd * (Computer_Class_HWCoil_Water_Mdot*(Computer_Class_HWCoil_Water_Tinlet - Computer_Class_HWCoil_Water_Tout_internal) + (Computer_Class_HWCoil_UA/Computer_Class_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Computer_Class_HWCoil_Water_Toutlet = Computer_Class_HWCoil_Acd * Computer_Class_HWCoil_Water_Tout_internal + Computer_Class_HWCoil_Bcd * (Computer_Class_HWCoil_Water_Mdot_Max*(Computer_Class_HWCoil_Water_Tinlet - Computer_Class_HWCoil_Water_Tout_internal) + (Computer_Class_HWCoil_UA/Computer_Class_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Computer_Class_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Computer_Class_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Computer_Class_HWCoil_ModelOuput,  !- Name
    Set Computer_Class_HWcoil_Water_MdotRequest = Computer_Class_HWcoil_Water_Mdot,  !- Program Line 1
    Set Computer_Class_HWcoil_Air_Tout          = Computer_Class_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Computer_Class_HWcoil_Air_Wout          = Computer_Class_HWcoil_Air_Woutlet,  !- A4
    Set Computer_Class_HWcoil_tot_cool_Power    = Computer_Class_HWcoil_Tot_Cool_Power,  !- A5
    Set Computer_Class_HWcoil_tot_cool_Energy   = Computer_Class_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Computer_Class_HWcoil_Air_MdotOut       = Computer_Class_HWcoil_Air_Mdot,  !- A7
    Set Computer_Class_HWcoil_Water_Tout        = Computer_Class_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Computer_Class_H_InitSimpleCoilModel,  !- Name
    Set Computer_Class_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Computer_Class_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Computer_Class_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Computer_Class_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Computer_Class_HWCoil_U = 500,  !- A7
    Set Computer_Class_HWCoil_A = 5,  !- A8
    Set Computer_Class_HWCoil_UA = Computer_Class_HWCoil_U*Computer_Class_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
    Set Asa = -1*(Computer_Class_HWCoil_UA + 0.75*Computer_Class_HWCoil_Air_cp)/(C_coil_air),  !- A12
    Set Bsa = (Computer_Class_HWCoil_UA)/(C_coil_air),  !- A13
    Set Computer_Class_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Computer_Class_HWCoil_Bsad =  ((Computer_Class_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Computer_Class_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Computer_Class_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Computer_Class_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Computer_Class_HWCoil_Bcd = ((Computer_Class_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Computer_Class_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
    Set Computer_Class_HWCoil_InletCoeff  = (0.75*Computer_Class_HWCoil_Air_cp/Computer_Class_HWCoil_UA);  !- A21

EnergyManagementSystem:Program,
    Library_Media_Center_CWCoil_ModelInput,  !- Name
Set Library_Media_Center_CWCoil_Air_Mdot = 5*Library_Media_Center_CWCoil_Air_rho*On_Off,
    Set Library_Media_Center_CWcoil_Water_Mdot     =  CoolingCoil_mcLibrary,  !- Program Line 2
    Set Library_Media_Center_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Library_Media_Center_CW_Coil_Sim_Model,  !- Name
    IF Library_Media_Center_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Library_Media_Center_CWcoil_Air_Toutlet = Library_Media_Center_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Library_Media_Center_CWcoil_Air_Woutlet = Library_Media_Center_CWcoil_Air_Winlet,  !- A4
    Set Library_Media_Center_CWcoil_Air_MdotOut = Library_Media_Center_CWcoil_Air_Mdot,  !- A5
    Set Library_Media_Center_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Library_Media_Center_CWcoil_Water_Toutlet = Library_Media_Center_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Library_Media_Center_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Library_Media_Center_CWcoil_Air_Toutlet = Library_Media_Center_CWCoil_Air_Tinlet,  !- A11
    SET Library_Media_Center_CWcoil_Air_Woutlet = Library_Media_Center_CWcoil_Air_Winlet,  !- A12
    Set Library_Media_Center_CWcoil_Air_MdotOut = Library_Media_Center_CWcoil_Air_Mdot,  !- A13
    Set Library_Media_Center_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Library_Media_Center_CWcoil_Water_Toutlet = Library_Media_Center_CWCoil_Acd * Library_Media_Center_CWCoil_Water_Tout_internal + Library_Media_Center_CWCoil_Bcd* ((Library_Media_Center_CWCoil_UA/Library_Media_Center_CWCoil_Water_cp) * Library_Media_Center_CWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Library_Media_Center_CWcoil_Air_Tinlet Library_Media_Center_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Library_Media_Center_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Library_Media_Center_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Library_Media_Center_CWcoil_Coil_Eff * Library_Media_Center_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Library_Media_Center_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Library_Media_Center_CWcoil_Air_Tsp,  !- A23
    Set Library_Media_Center_CWcoil_Air_Woutlet = Library_Media_Center_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Library_Media_Center_CWcoil_Air_Tsp Library_Media_Center_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Library_Media_Center_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Library_Media_Center_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Library_Media_Center_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Library_Media_Center_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Library_Media_Center_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Library_Media_Center_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Library_Media_Center_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Library_Media_Center_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Library_Media_Center_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Library_Media_Center_CWCoil_Air_Toutlet,  !- A45
    Set Library_Media_Center_CWCoil_Air_Toutlet =  Library_Media_Center_CWCoil_Asad  * temp + Library_Media_Center_CWCoil_Bsad * ( Library_Media_Center_CWCoil_Water_Toutlet + Library_Media_Center_CWCoil_InletCoeff*Library_Media_Center_CWCoil_Air_Tinlet),  !- A46
    IF  (Library_Media_Center_CWCoil_Water_Mdot < Library_Media_Center_CWCoil_Water_Mdot_Max),  !- A47
    Set Library_Media_Center_CWCoil_Water_Toutlet = Library_Media_Center_CWCoil_Acd * Library_Media_Center_CWCoil_Water_Tout_internal + Library_Media_Center_CWCoil_Bcd* (Library_Media_Center_CWCoil_Water_Mdot*(Library_Media_Center_CWCoil_Water_Tinlet - Library_Media_Center_CWCoil_Water_Tout_internal) + (Library_Media_Center_CWCoil_UA/Library_Media_Center_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Library_Media_Center_CWCoil_Water_Toutlet = Library_Media_Center_CWCoil_Acd  * Library_Media_Center_CWCoil_Water_Tout_internal + Library_Media_Center_CWCoil_Bcd* (Library_Media_Center_CWCoil_Water_Mdot_Max*(Library_Media_Center_CWCoil_Water_Tinlet - Library_Media_Center_CWCoil_Water_Tout_internal) + (Library_Media_Center_CWCoil_UA/Library_Media_Center_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Library_Media_Center_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Library_Media_Center_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Library_Media_Center_CWCoil_ModelOuput,  !- Name
    Set Library_Media_Center_CWcoil_Water_MdotRequest = Library_Media_Center_CWcoil_Water_Mdot,  !- Program Line 1
    Set Library_Media_Center_CWcoil_Air_Tout          = Library_Media_Center_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Library_Media_Center_CWcoil_Air_Wout          = Library_Media_Center_CWcoil_Air_Woutlet,  !- A4
    Set Library_Media_Center_CWcoil_tot_cool_Power    = Library_Media_Center_CWcoil_Tot_Cool_Power,  !- A5
    Set Library_Media_Center_CWcoil_tot_cool_Energy   = Library_Media_Center_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Library_Media_Center_CWcoil_Air_MdotOut       = Library_Media_Center_CWcoil_Air_Mdot,  !- A7
    Set Library_Media_Center_CWcoil_Water_Tout        = Library_Media_Center_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Library_Media_Center_C_InitSimpleCoilModel,  !- Name
    Set Library_Media_Center_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Library_Media_Center_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Library_Media_Center_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Library_Media_Center_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Library_Media_Center_CWCoil_U = 500,  !- A7
Set Library_Media_Center_CWCoil_A = 5,
    Set Library_Media_Center_CWCoil_UA = Library_Media_Center_CWCoil_U*Library_Media_Center_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
Set Asa = -1*(Library_Media_Center_CWCoil_UA + 5*Library_Media_Center_CWCoil_Air_rho*Library_Media_Center_CWCoil_Air_cp)/(C_coil_air),
    Set Bsa = (Library_Media_Center_CWCoil_UA)/(C_coil_air),  !- A13
    Set Library_Media_Center_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Library_Media_Center_CWCoil_Bsad =  ((Library_Media_Center_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Library_Media_Center_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Library_Media_Center_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Library_Media_Center_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Library_Media_Center_CWCoil_Bcd = ((Library_Media_Center_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Library_Media_Center_CWCoil_TOT_COOL_POWER    = 0,  !- A20
Set Library_Media_Center_CWCoil_InletCoeff  = (5*Library_Media_Center_CWCoil_Air_cp/Library_Media_Center_CWCoil_UA);

EnergyManagementSystem:Program,
    Library_Media_Center_HWCoil_ModelInput,  !- Name
Set Library_Media_Center_HWCoil_Air_Mdot = 5*Library_Media_Center_HWCoil_Air_rho*On_Off,
    Set Library_Media_Center_HWcoil_Water_Mdot     = HeatingCoil_mcLibrary,  !- Program Line 2
    Set Library_Media_Center_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Library_Media_Center_HW_Coil_Sim_Model,  !- Name
    IF Library_Media_Center_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Library_Media_Center_HWCoil_Air_Toutlet = Library_Media_Center_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Library_Media_Center_HWCoil_Air_Woutlet = Library_Media_Center_HWCoil_Air_Winlet,  !- A4
    Set Library_Media_Center_HWCoil_Air_MdotOut = Library_Media_Center_HWCoil_Air_Mdot,  !- A5
    Set Library_Media_Center_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Library_Media_Center_HWCoil_Water_Toutlet = Library_Media_Center_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Library_Media_Center_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Library_Media_Center_HWcoil_Air_Toutlet = Library_Media_Center_HWcoil_Air_Tinlet,  !- A11
    SET Library_Media_Center_HWcoil_Air_Woutlet = Library_Media_Center_HWcoil_Air_Winlet,  !- A12
    Set Library_Media_Center_HWcoil_Air_MdotOut = Library_Media_Center_HWcoil_Air_Mdot,  !- A13
    Set Library_Media_Center_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Library_Media_Center_HWcoil_Water_Toutlet = Library_Media_Center_HWCoil_Acd * Library_Media_Center_HWCoil_Water_Tout_internal + Library_Media_Center_HWCoil_Bcd* ((Library_Media_Center_HWCoil_UA/Library_Media_Center_HWCoil_Water_cp) * Library_Media_Center_HWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Library_Media_Center_HWCoil_Air_Tinlet Library_Media_Center_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Library_Media_Center_HWCoil_Water_Tinlet Library_Media_Center_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Library_Media_Center_HWCoil_Coil_Eff * Library_Media_Center_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Library_Media_Center_HWCoil_Air_Tsp Library_Media_Center_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Library_Media_Center_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Library_Media_Center_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Library_Media_Center_HWCoil_Air_Toutlet,  !- A29
    Set Library_Media_Center_HWCoil_Air_Toutlet =  Library_Media_Center_HWCoil_Asad * temp +Library_Media_Center_HWCoil_Bsad* ( Library_Media_Center_HWCoil_Water_Toutlet + Library_Media_Center_HWCoil_InletCoeff*Library_Media_Center_HWCoil_Air_Tinlet),  !- A30
    IF  (Library_Media_Center_HWCoil_Water_Mdot < Library_Media_Center_HWCoil_Water_Mdot_Max),  !- A31
    Set Library_Media_Center_HWCoil_Water_Toutlet = Library_Media_Center_HWCoil_Acd * Library_Media_Center_HWCoil_Water_Tout_internal + Library_Media_Center_HWCoil_Bcd * (Library_Media_Center_HWCoil_Water_Mdot*(Library_Media_Center_HWCoil_Water_Tinlet - Library_Media_Center_HWCoil_Water_Tout_internal) + (Library_Media_Center_HWCoil_UA/Library_Media_Center_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Library_Media_Center_HWCoil_Water_Toutlet = Library_Media_Center_HWCoil_Acd * Library_Media_Center_HWCoil_Water_Tout_internal + Library_Media_Center_HWCoil_Bcd * (Library_Media_Center_HWCoil_Water_Mdot_Max*(Library_Media_Center_HWCoil_Water_Tinlet - Library_Media_Center_HWCoil_Water_Tout_internal) + (Library_Media_Center_HWCoil_UA/Library_Media_Center_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Library_Media_Center_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Library_Media_Center_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Library_Media_Center_HWCoil_ModelOuput,  !- Name
    Set Library_Media_Center_HWcoil_Water_MdotRequest = Library_Media_Center_HWcoil_Water_Mdot,  !- Program Line 1
    Set Library_Media_Center_HWcoil_Air_Tout          = Library_Media_Center_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Library_Media_Center_HWcoil_Air_Wout          = Library_Media_Center_HWcoil_Air_Woutlet,  !- A4
    Set Library_Media_Center_HWcoil_tot_cool_Power    = Library_Media_Center_HWcoil_Tot_Cool_Power,  !- A5
    Set Library_Media_Center_HWcoil_tot_cool_Energy   = Library_Media_Center_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Library_Media_Center_HWcoil_Air_MdotOut       = Library_Media_Center_HWcoil_Air_Mdot,  !- A7
    Set Library_Media_Center_HWcoil_Water_Tout        = Library_Media_Center_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Library_Media_Center_H_InitSimpleCoilModel,  !- Name
    Set Library_Media_Center_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Library_Media_Center_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Library_Media_Center_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Library_Media_Center_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Library_Media_Center_HWCoil_U = 500,  !- A7
Set Library_Media_Center_HWCoil_A = 5,
    Set Library_Media_Center_HWCoil_UA = Library_Media_Center_HWCoil_U*Library_Media_Center_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
Set Asa = -1*(Library_Media_Center_HWCoil_UA + 5*Library_Media_Center_HWCoil_Air_rho*Library_Media_Center_HWCoil_Air_cp)/(C_coil_air),
    Set Bsa = (Library_Media_Center_HWCoil_UA)/(C_coil_air),  !- A13
    Set Library_Media_Center_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Library_Media_Center_HWCoil_Bsad =  ((Library_Media_Center_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Library_Media_Center_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Library_Media_Center_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Library_Media_Center_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Library_Media_Center_HWCoil_Bcd = ((Library_Media_Center_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Library_Media_Center_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
Set Library_Media_Center_HWCoil_InletCoeff  = (5*Library_Media_Center_HWCoil_Air_cp/Library_Media_Center_HWCoil_UA);

EnergyManagementSystem:Program,
    Offices_CWCoil_ModelInput,  !- Name
Set Offices_CWCoil_Air_Mdot = 2.5*Offices_CWCoil_Air_rho*On_Off,
    Set Offices_CWcoil_Water_Mdot     =  CoolingCoil_mcOffices,  !- Program Line 2
    Set Offices_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Offices_CW_Coil_Sim_Model,  !- Name
    IF Offices_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Offices_CWcoil_Air_Toutlet = Offices_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Offices_CWcoil_Air_Woutlet = Offices_CWcoil_Air_Winlet,  !- A4
    Set Offices_CWcoil_Air_MdotOut = Offices_CWcoil_Air_Mdot,  !- A5
    Set Offices_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Offices_CWcoil_Water_Toutlet = Offices_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Offices_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Offices_CWcoil_Air_Toutlet = Offices_CWCoil_Air_Tinlet,  !- A11
    SET Offices_CWcoil_Air_Woutlet = Offices_CWcoil_Air_Winlet,  !- A12
    Set Offices_CWcoil_Air_MdotOut = Offices_CWcoil_Air_Mdot,  !- A13
    Set Offices_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Offices_CWcoil_Water_Toutlet = Offices_CWCoil_Acd * Offices_CWCoil_Water_Tout_internal + Offices_CWCoil_Bcd* ((Offices_CWCoil_UA/Offices_CWCoil_Water_cp) * Offices_CWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Offices_CWcoil_Air_Tinlet Offices_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Offices_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Offices_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Offices_CWcoil_Coil_Eff * Offices_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Offices_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Offices_CWcoil_Air_Tsp,  !- A23
    Set Offices_CWcoil_Air_Woutlet = Offices_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Offices_CWcoil_Air_Tsp Offices_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Offices_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Offices_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Offices_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Offices_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Offices_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Offices_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Offices_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Offices_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Offices_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Offices_CWCoil_Air_Toutlet,  !- A45
    Set Offices_CWCoil_Air_Toutlet =  Offices_CWCoil_Asad  * temp + Offices_CWCoil_Bsad * ( Offices_CWCoil_Water_Toutlet + Offices_CWCoil_InletCoeff*Offices_CWCoil_Air_Tinlet),  !- A46
    IF  (Offices_CWCoil_Water_Mdot < Offices_CWCoil_Water_Mdot_Max),  !- A47
    Set Offices_CWCoil_Water_Toutlet = Offices_CWCoil_Acd * Offices_CWCoil_Water_Tout_internal + Offices_CWCoil_Bcd* (Offices_CWCoil_Water_Mdot*(Offices_CWCoil_Water_Tinlet - Offices_CWCoil_Water_Tout_internal) + (Offices_CWCoil_UA/Offices_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Offices_CWCoil_Water_Toutlet = Offices_CWCoil_Acd  * Offices_CWCoil_Water_Tout_internal + Offices_CWCoil_Bcd* (Offices_CWCoil_Water_Mdot_Max*(Offices_CWCoil_Water_Tinlet - Offices_CWCoil_Water_Tout_internal) + (Offices_CWCoil_UA/Offices_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Offices_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Offices_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Offices_CWCoil_ModelOuput,  !- Name
    Set Offices_CWcoil_Water_MdotRequest = Offices_CWcoil_Water_Mdot,  !- Program Line 1
    Set Offices_CWcoil_Air_Tout          = Offices_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Offices_CWcoil_Air_Wout          = Offices_CWcoil_Air_Woutlet,  !- A4
    Set Offices_CWcoil_tot_cool_Power    = Offices_CWcoil_Tot_Cool_Power,  !- A5
    Set Offices_CWcoil_tot_cool_Energy   = Offices_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Offices_CWcoil_Air_MdotOut       = Offices_CWcoil_Air_Mdot,  !- A7
    Set Offices_CWcoil_Water_Tout        = Offices_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Offices_C_InitSimpleCoilModel,  !- Name
    Set Offices_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Offices_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Offices_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Offices_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Offices_CWCoil_U = 500,  !- A7
Set Offices_CWCoil_A = 5,
    Set Offices_CWCoil_UA = Offices_CWCoil_U*Offices_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
Set Asa = -1*(Offices_CWCoil_UA + 2.5*Offices_CWCoil_Air_rho*Offices_CWCoil_Air_cp)/(C_coil_air),
    Set Bsa = (Offices_CWCoil_UA)/(C_coil_air),  !- A13
    Set Offices_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Offices_CWCoil_Bsad =  ((Offices_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Offices_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Offices_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Offices_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Offices_CWCoil_Bcd = ((Offices_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Offices_CWCoil_TOT_COOL_POWER    = 0,  !- A20
Set Offices_CWCoil_InletCoeff  = (2.5*Offices_CWCoil_Air_cp/Offices_CWCoil_UA);

EnergyManagementSystem:Program,
    Offices_HWCoil_ModelInput,  !- Name
Set Offices_HWCoil_Air_Mdot = 2.5*Offices_HWCoil_Air_rho*On_Off,
    Set Offices_HWcoil_Water_Mdot     = HeatingCoil_mcOffices,  !- Program Line 2
    Set Offices_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Offices_HW_Coil_Sim_Model,  !- Name
    IF Offices_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Offices_HWCoil_Air_Toutlet = Offices_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Offices_HWCoil_Air_Woutlet = Offices_HWCoil_Air_Winlet,  !- A4
    Set Offices_HWCoil_Air_MdotOut = Offices_HWCoil_Air_Mdot,  !- A5
    Set Offices_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Offices_HWCoil_Water_Toutlet = Offices_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Offices_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Offices_HWcoil_Air_Toutlet = Offices_HWcoil_Air_Tinlet,  !- A11
    SET Offices_HWcoil_Air_Woutlet = Offices_HWcoil_Air_Winlet,  !- A12
    Set Offices_HWcoil_Air_MdotOut = Offices_HWcoil_Air_Mdot,  !- A13
    Set Offices_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Offices_HWcoil_Water_Toutlet = Offices_HWCoil_Acd * Offices_HWCoil_Water_Tout_internal + Offices_HWCoil_Bcd* ((Offices_HWCoil_UA/Offices_HWCoil_Water_cp) * Offices_HWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Offices_HWCoil_Air_Tinlet Offices_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Offices_HWCoil_Water_Tinlet Offices_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Offices_HWCoil_Coil_Eff * Offices_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Offices_HWCoil_Air_Tsp Offices_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Offices_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Offices_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Offices_HWCoil_Air_Toutlet,  !- A29
    Set Offices_HWCoil_Air_Toutlet =  Offices_HWCoil_Asad * temp +Offices_HWCoil_Bsad* ( Offices_HWCoil_Water_Toutlet + Offices_HWCoil_InletCoeff*Offices_HWCoil_Air_Tinlet),  !- A30
    IF  (Offices_HWCoil_Water_Mdot < Offices_HWCoil_Water_Mdot_Max),  !- A31
    Set Offices_HWCoil_Water_Toutlet = Offices_HWCoil_Acd * Offices_HWCoil_Water_Tout_internal + Offices_HWCoil_Bcd * (Offices_HWCoil_Water_Mdot*(Offices_HWCoil_Water_Tinlet - Offices_HWCoil_Water_Tout_internal) + (Offices_HWCoil_UA/Offices_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Offices_HWCoil_Water_Toutlet = Offices_HWCoil_Acd * Offices_HWCoil_Water_Tout_internal + Offices_HWCoil_Bcd * (Offices_HWCoil_Water_Mdot_Max*(Offices_HWCoil_Water_Tinlet - Offices_HWCoil_Water_Tout_internal) + (Offices_HWCoil_UA/Offices_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Offices_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Offices_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Offices_HWCoil_ModelOuput,  !- Name
    Set Offices_HWcoil_Water_MdotRequest = Offices_HWcoil_Water_Mdot,  !- Program Line 1
    Set Offices_HWcoil_Air_Tout          = Offices_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Offices_HWcoil_Air_Wout          = Offices_HWcoil_Air_Woutlet,  !- A4
    Set Offices_HWcoil_tot_cool_Power    = Offices_HWcoil_Tot_Cool_Power,  !- A5
    Set Offices_HWcoil_tot_cool_Energy   = Offices_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Offices_HWcoil_Air_MdotOut       = Offices_HWcoil_Air_Mdot,  !- A7
    Set Offices_HWcoil_Water_Tout        = Offices_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Offices_H_InitSimpleCoilModel,  !- Name
    Set Offices_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Offices_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Offices_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Offices_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Offices_HWCoil_U = 500,  !- A7
Set Offices_HWCoil_A = 5,
    Set Offices_HWCoil_UA = Offices_HWCoil_U*Offices_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
Set Asa = -1*(Offices_HWCoil_UA + 2.5*Offices_HWCoil_Air_rho*Offices_HWCoil_Air_cp)/(C_coil_air),
    Set Bsa = (Offices_HWCoil_UA)/(C_coil_air),  !- A13
    Set Offices_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Offices_HWCoil_Bsad =  ((Offices_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Offices_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Offices_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Offices_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Offices_HWCoil_Bcd = ((Offices_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Offices_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
Set Offices_HWCoil_InletCoeff  = (2.5*Offices_HWCoil_Air_cp/Offices_HWCoil_UA);

EnergyManagementSystem:Program,
    Lobby_CWCoil_ModelInput, !- Name
Set Lobby_CWCoil_Air_Mdot = 0.75*Lobby_CWCoil_Air_rho*On_Off,
    Set Lobby_CWcoil_Water_Mdot     =  CoolingCoil_mcLobby,  !- Program Line 2
    Set Lobby_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Lobby_CW_Coil_Sim_Model, !- Name
    IF Lobby_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Lobby_CWcoil_Air_Toutlet = Lobby_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Lobby_CWcoil_Air_Woutlet = Lobby_CWcoil_Air_Winlet,  !- A4
    Set Lobby_CWcoil_Air_MdotOut = Lobby_CWcoil_Air_Mdot,  !- A5
    Set Lobby_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Lobby_CWcoil_Water_Toutlet = Lobby_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Lobby_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Lobby_CWcoil_Air_Toutlet = Lobby_CWCoil_Air_Tinlet,  !- A11
    SET Lobby_CWcoil_Air_Woutlet = Lobby_CWcoil_Air_Winlet,  !- A12
    Set Lobby_CWcoil_Air_MdotOut = Lobby_CWcoil_Air_Mdot,  !- A13
    Set Lobby_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Lobby_CWcoil_Water_Toutlet = Lobby_CWCoil_Acd * Lobby_CWCoil_Water_Tout_internal + Lobby_CWCoil_Bcd* ((Lobby_CWCoil_UA/Lobby_CWCoil_Water_cp) * Lobby_CWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Lobby_CWcoil_Air_Tinlet Lobby_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Lobby_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Lobby_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Lobby_CWcoil_Coil_Eff * Lobby_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Lobby_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Lobby_CWcoil_Air_Tsp,  !- A23
    Set Lobby_CWcoil_Air_Woutlet = Lobby_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Lobby_CWcoil_Air_Tsp Lobby_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Lobby_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Lobby_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Lobby_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Lobby_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Lobby_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Lobby_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Lobby_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Lobby_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Lobby_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Lobby_CWCoil_Air_Toutlet,  !- A45
    Set Lobby_CWCoil_Air_Toutlet =  Lobby_CWCoil_Asad  * temp + Lobby_CWCoil_Bsad * ( Lobby_CWCoil_Water_Toutlet + Lobby_CWCoil_InletCoeff*Lobby_CWCoil_Air_Tinlet),  !- A46
    IF  (Lobby_CWCoil_Water_Mdot < Lobby_CWCoil_Water_Mdot_Max),  !- A47
    Set Lobby_CWCoil_Water_Toutlet = Lobby_CWCoil_Acd * Lobby_CWCoil_Water_Tout_internal + Lobby_CWCoil_Bcd* (Lobby_CWCoil_Water_Mdot*(Lobby_CWCoil_Water_Tinlet - Lobby_CWCoil_Water_Tout_internal) + (Lobby_CWCoil_UA/Lobby_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Lobby_CWCoil_Water_Toutlet = Lobby_CWCoil_Acd  * Lobby_CWCoil_Water_Tout_internal + Lobby_CWCoil_Bcd* (Lobby_CWCoil_Water_Mdot_Max*(Lobby_CWCoil_Water_Tinlet - Lobby_CWCoil_Water_Tout_internal) + (Lobby_CWCoil_UA/Lobby_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Lobby_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Lobby_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Lobby_CWCoil_ModelOuput, !- Name
    Set Lobby_CWcoil_Water_MdotRequest = Lobby_CWcoil_Water_Mdot,  !- Program Line 1
    Set Lobby_CWcoil_Air_Tout          = Lobby_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Lobby_CWcoil_Air_Wout          = Lobby_CWcoil_Air_Woutlet,  !- A4
    Set Lobby_CWcoil_tot_cool_Power    = Lobby_CWcoil_Tot_Cool_Power,  !- A5
    Set Lobby_CWcoil_tot_cool_Energy   = Lobby_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Lobby_CWcoil_Air_MdotOut       = Lobby_CWcoil_Air_Mdot,  !- A7
    Set Lobby_CWcoil_Water_Tout        = Lobby_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Lobby_C_InitSimpleCoilModel,  !- Name
    Set Lobby_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Lobby_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Lobby_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Lobby_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
Set Lobby_CWCoil_U = 500,
Set Lobby_CWCoil_A = 5,
    Set Lobby_CWCoil_UA = Lobby_CWCoil_U*Lobby_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
Set Asa = -1*(Lobby_CWCoil_UA + 0.75*Lobby_CWCoil_Air_rho*Lobby_CWCoil_Air_cp)/(C_coil_air),
    Set Bsa = (Lobby_CWCoil_UA)/(C_coil_air),  !- A13
    Set Lobby_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Lobby_CWCoil_Bsad =  ((Lobby_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Lobby_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Lobby_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Lobby_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Lobby_CWCoil_Bcd = ((Lobby_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Lobby_CWCoil_TOT_COOL_POWER    = 0,  !- A20
Set Lobby_CWCoil_InletCoeff  = (0.75*Lobby_CWCoil_Air_cp/Lobby_CWCoil_UA);

EnergyManagementSystem:Program,
    Lobby_HWCoil_ModelInput, !- Name
Set Lobby_HWCoil_Air_Mdot = 0.75*Lobby_HWCoil_Air_rho*On_Off,
    Set Lobby_HWcoil_Water_Mdot     = HeatingCoil_mcLobby,  !- Program Line 2
    Set Lobby_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Lobby_HW_Coil_Sim_Model, !- Name
    IF Lobby_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Lobby_HWCoil_Air_Toutlet = Lobby_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Lobby_HWCoil_Air_Woutlet = Lobby_HWCoil_Air_Winlet,  !- A4
    Set Lobby_HWCoil_Air_MdotOut = Lobby_HWCoil_Air_Mdot,  !- A5
    Set Lobby_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Lobby_HWCoil_Water_Toutlet = Lobby_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Lobby_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Lobby_HWcoil_Air_Toutlet = Lobby_HWcoil_Air_Tinlet,  !- A11
    SET Lobby_HWcoil_Air_Woutlet = Lobby_HWcoil_Air_Winlet,  !- A12
    Set Lobby_HWcoil_Air_MdotOut = Lobby_HWcoil_Air_Mdot,  !- A13
    Set Lobby_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Lobby_HWcoil_Water_Toutlet = Lobby_HWCoil_Acd * Lobby_HWCoil_Water_Tout_internal + Lobby_HWCoil_Bcd* ((Lobby_HWCoil_UA/Lobby_HWCoil_Water_cp) * Lobby_HWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Lobby_HWCoil_Air_Tinlet Lobby_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Lobby_HWCoil_Water_Tinlet Lobby_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Lobby_HWCoil_Coil_Eff * Lobby_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Lobby_HWCoil_Air_Tsp Lobby_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Lobby_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Lobby_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Lobby_HWCoil_Air_Toutlet,  !- A29
    Set Lobby_HWCoil_Air_Toutlet =  Lobby_HWCoil_Asad * temp +Lobby_HWCoil_Bsad* ( Lobby_HWCoil_Water_Toutlet + Lobby_HWCoil_InletCoeff*Lobby_HWCoil_Air_Tinlet),  !- A30
    IF  (Lobby_HWCoil_Water_Mdot < Lobby_HWCoil_Water_Mdot_Max),  !- A31
    Set Lobby_HWCoil_Water_Toutlet = Lobby_HWCoil_Acd * Lobby_HWCoil_Water_Tout_internal + Lobby_HWCoil_Bcd * (Lobby_HWCoil_Water_Mdot*(Lobby_HWCoil_Water_Tinlet - Lobby_HWCoil_Water_Tout_internal) + (Lobby_HWCoil_UA/Lobby_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Lobby_HWCoil_Water_Toutlet = Lobby_HWCoil_Acd * Lobby_HWCoil_Water_Tout_internal + Lobby_HWCoil_Bcd * (Lobby_HWCoil_Water_Mdot_Max*(Lobby_HWCoil_Water_Tinlet - Lobby_HWCoil_Water_Tout_internal) + (Lobby_HWCoil_UA/Lobby_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Lobby_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Lobby_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Lobby_HWCoil_ModelOuput, !- Name
    Set Lobby_HWcoil_Water_MdotRequest = Lobby_HWcoil_Water_Mdot,  !- Program Line 1
    Set Lobby_HWcoil_Air_Tout          = Lobby_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Lobby_HWcoil_Air_Wout          = Lobby_HWcoil_Air_Woutlet,  !- A4
    Set Lobby_HWcoil_tot_cool_Power    = Lobby_HWcoil_Tot_Cool_Power,  !- A5
    Set Lobby_HWcoil_tot_cool_Energy   = Lobby_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Lobby_HWcoil_Air_MdotOut       = Lobby_HWcoil_Air_Mdot,  !- A7
    Set Lobby_HWcoil_Water_Tout        = Lobby_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Lobby_H_InitSimpleCoilModel,  !- Name
    Set Lobby_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Lobby_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Lobby_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Lobby_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
Set Lobby_HWCoil_U = 500,
Set Lobby_HWCoil_A = 5,
    Set Lobby_HWCoil_UA = Lobby_HWCoil_U*Lobby_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
Set Asa = -1*(Lobby_HWCoil_UA + 0.75*Lobby_HWCoil_Air_rho*Lobby_HWCoil_Air_cp)/(C_coil_air),
    Set Bsa = (Lobby_HWCoil_UA)/(C_coil_air),  !- A13
    Set Lobby_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Lobby_HWCoil_Bsad =  ((Lobby_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Lobby_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Lobby_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Lobby_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Lobby_HWCoil_Bcd = ((Lobby_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Lobby_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
Set Lobby_HWCoil_InletCoeff  = (0.75*Lobby_HWCoil_Air_cp/Lobby_HWCoil_UA);

EnergyManagementSystem:Program,
    Cafeteria_CWCoil_ModelInput,  !- Name
Set Cafeteria_CWCoil_Air_Mdot = 5*Cafeteria_CWCoil_Air_rho*On_Off,
    Set Cafeteria_CWcoil_Water_Mdot     =  CoolingCoil_mcCafeteria,  !- Program Line 2
    Set Cafeteria_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Cafeteria_CW_Coil_Sim_Model,  !- Name
    IF Cafeteria_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Cafeteria_CWcoil_Air_Toutlet = Cafeteria_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Cafeteria_CWcoil_Air_Woutlet = Cafeteria_CWcoil_Air_Winlet,  !- A4
    Set Cafeteria_CWcoil_Air_MdotOut = Cafeteria_CWcoil_Air_Mdot,  !- A5
    Set Cafeteria_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Cafeteria_CWcoil_Water_Toutlet = Cafeteria_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Cafeteria_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Cafeteria_CWcoil_Air_Toutlet = Cafeteria_CWCoil_Air_Tinlet,  !- A11
    SET Cafeteria_CWcoil_Air_Woutlet = Cafeteria_CWcoil_Air_Winlet,  !- A12
    Set Cafeteria_CWcoil_Air_MdotOut = Cafeteria_CWcoil_Air_Mdot,  !- A13
    Set Cafeteria_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Cafeteria_CWcoil_Water_Toutlet = Cafeteria_CWCoil_Acd * Cafeteria_CWCoil_Water_Tout_internal + Cafeteria_CWCoil_Bcd* ((Cafeteria_CWCoil_UA/Cafeteria_CWCoil_Water_cp) * Cafeteria_CWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Cafeteria_CWcoil_Air_Tinlet Cafeteria_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Cafeteria_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Cafeteria_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Cafeteria_CWcoil_Coil_Eff * Cafeteria_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Cafeteria_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Cafeteria_CWcoil_Air_Tsp,  !- A23
    Set Cafeteria_CWcoil_Air_Woutlet = Cafeteria_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Cafeteria_CWcoil_Air_Tsp Cafeteria_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Cafeteria_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Cafeteria_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Cafeteria_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Cafeteria_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Cafeteria_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Cafeteria_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Cafeteria_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Cafeteria_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Cafeteria_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Cafeteria_CWCoil_Air_Toutlet,  !- A45
    Set Cafeteria_CWCoil_Air_Toutlet =  Cafeteria_CWCoil_Asad  * temp + Cafeteria_CWCoil_Bsad * ( Cafeteria_CWCoil_Water_Toutlet + Cafeteria_CWCoil_InletCoeff*Cafeteria_CWCoil_Air_Tinlet),  !- A46
    IF  (Cafeteria_CWCoil_Water_Mdot < Cafeteria_CWCoil_Water_Mdot_Max),  !- A47
    Set Cafeteria_CWCoil_Water_Toutlet = Cafeteria_CWCoil_Acd * Cafeteria_CWCoil_Water_Tout_internal + Cafeteria_CWCoil_Bcd* (Cafeteria_CWCoil_Water_Mdot*(Cafeteria_CWCoil_Water_Tinlet - Cafeteria_CWCoil_Water_Tout_internal) + (Cafeteria_CWCoil_UA/Cafeteria_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Cafeteria_CWCoil_Water_Toutlet = Cafeteria_CWCoil_Acd  * Cafeteria_CWCoil_Water_Tout_internal + Cafeteria_CWCoil_Bcd* (Cafeteria_CWCoil_Water_Mdot_Max*(Cafeteria_CWCoil_Water_Tinlet - Cafeteria_CWCoil_Water_Tout_internal) + (Cafeteria_CWCoil_UA/Cafeteria_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Cafeteria_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Cafeteria_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Cafeteria_CWCoil_ModelOuput,  !- Name
    Set Cafeteria_CWcoil_Water_MdotRequest = Cafeteria_CWcoil_Water_Mdot,  !- Program Line 1
    Set Cafeteria_CWcoil_Air_Tout          = Cafeteria_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Cafeteria_CWcoil_Air_Wout          = Cafeteria_CWcoil_Air_Woutlet,  !- A4
    Set Cafeteria_CWcoil_tot_cool_Power    = Cafeteria_CWcoil_Tot_Cool_Power,  !- A5
    Set Cafeteria_CWcoil_tot_cool_Energy   = Cafeteria_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Cafeteria_CWcoil_Air_MdotOut       = Cafeteria_CWcoil_Air_Mdot,  !- A7
    Set Cafeteria_CWcoil_Water_Tout        = Cafeteria_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Cafeteria_C_InitSimpleCoilModel,  !- Name
    Set Cafeteria_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Cafeteria_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Cafeteria_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Cafeteria_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Cafeteria_CWCoil_U = 500,  !- A7
Set Cafeteria_CWCoil_A = 8,
    Set Cafeteria_CWCoil_UA = Cafeteria_CWCoil_U*Cafeteria_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
Set Asa = -1*(Cafeteria_CWCoil_UA + 5*Cafeteria_CWCoil_Air_rho*Cafeteria_CWCoil_Air_cp)/(C_coil_air),
    Set Bsa = (Cafeteria_CWCoil_UA)/(C_coil_air),  !- A13
    Set Cafeteria_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Cafeteria_CWCoil_Bsad =  ((Cafeteria_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Cafeteria_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Cafeteria_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Cafeteria_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Cafeteria_CWCoil_Bcd = ((Cafeteria_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Cafeteria_CWCoil_TOT_COOL_POWER    = 0,  !- A20
Set Cafeteria_CWCoil_InletCoeff  = (5*Cafeteria_CWCoil_Air_cp/Cafeteria_CWCoil_UA);

EnergyManagementSystem:Program,
    Cafeteria_HWCoil_ModelInput,  !- Name
Set Cafeteria_HWCoil_Air_Mdot = 5*Cafeteria_HWCoil_Air_rho*On_Off,
    Set Cafeteria_HWcoil_Water_Mdot     = HeatingCoil_mcCafeteria,  !- Program Line 2
    Set Cafeteria_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Cafeteria_HW_Coil_Sim_Model,  !- Name
    IF Cafeteria_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Cafeteria_HWCoil_Air_Toutlet = Cafeteria_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Cafeteria_HWCoil_Air_Woutlet = Cafeteria_HWCoil_Air_Winlet,  !- A4
    Set Cafeteria_HWCoil_Air_MdotOut = Cafeteria_HWCoil_Air_Mdot,  !- A5
    Set Cafeteria_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Cafeteria_HWCoil_Water_Toutlet = Cafeteria_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Cafeteria_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Cafeteria_HWcoil_Air_Toutlet = Cafeteria_HWcoil_Air_Tinlet,  !- A11
    SET Cafeteria_HWcoil_Air_Woutlet = Cafeteria_HWcoil_Air_Winlet,  !- A12
    Set Cafeteria_HWcoil_Air_MdotOut = Cafeteria_HWcoil_Air_Mdot,  !- A13
    Set Cafeteria_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Cafeteria_HWcoil_Water_Toutlet = Cafeteria_HWCoil_Acd * Cafeteria_HWCoil_Water_Tout_internal + Cafeteria_HWCoil_Bcd* ((Cafeteria_HWCoil_UA/Cafeteria_HWCoil_Water_cp) * Cafeteria_HWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Cafeteria_HWCoil_Air_Tinlet Cafeteria_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Cafeteria_HWCoil_Water_Tinlet Cafeteria_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Cafeteria_HWCoil_Coil_Eff * Cafeteria_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Cafeteria_HWCoil_Air_Tsp Cafeteria_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Cafeteria_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Cafeteria_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Cafeteria_HWCoil_Air_Toutlet,  !- A29
    Set Cafeteria_HWCoil_Air_Toutlet =  Cafeteria_HWCoil_Asad * temp +Cafeteria_HWCoil_Bsad* ( Cafeteria_HWCoil_Water_Toutlet + Cafeteria_HWCoil_InletCoeff*Cafeteria_HWCoil_Air_Tinlet),  !- A30
    IF  (Cafeteria_HWCoil_Water_Mdot < Cafeteria_HWCoil_Water_Mdot_Max),  !- A31
    Set Cafeteria_HWCoil_Water_Toutlet = Cafeteria_HWCoil_Acd * Cafeteria_HWCoil_Water_Tout_internal + Cafeteria_HWCoil_Bcd * (Cafeteria_HWCoil_Water_Mdot*(Cafeteria_HWCoil_Water_Tinlet - Cafeteria_HWCoil_Water_Tout_internal) + (Cafeteria_HWCoil_UA/Cafeteria_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Cafeteria_HWCoil_Water_Toutlet = Cafeteria_HWCoil_Acd * Cafeteria_HWCoil_Water_Tout_internal + Cafeteria_HWCoil_Bcd * (Cafeteria_HWCoil_Water_Mdot_Max*(Cafeteria_HWCoil_Water_Tinlet - Cafeteria_HWCoil_Water_Tout_internal) + (Cafeteria_HWCoil_UA/Cafeteria_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Cafeteria_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Cafeteria_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Cafeteria_HWCoil_ModelOuput,  !- Name
    Set Cafeteria_HWcoil_Water_MdotRequest = Cafeteria_HWcoil_Water_Mdot,  !- Program Line 1
    Set Cafeteria_HWcoil_Air_Tout          = Cafeteria_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Cafeteria_HWcoil_Air_Wout          = Cafeteria_HWcoil_Air_Woutlet,  !- A4
    Set Cafeteria_HWcoil_tot_cool_Power    = Cafeteria_HWcoil_Tot_Cool_Power,  !- A5
    Set Cafeteria_HWcoil_tot_cool_Energy   = Cafeteria_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Cafeteria_HWcoil_Air_MdotOut       = Cafeteria_HWcoil_Air_Mdot,  !- A7
    Set Cafeteria_HWcoil_Water_Tout        = Cafeteria_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Cafeteria_H_InitSimpleCoilModel,  !- Name
    Set Cafeteria_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Cafeteria_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Cafeteria_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Cafeteria_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Cafeteria_HWCoil_U = 500,  !- A7
Set Cafeteria_HWCoil_A = 8,
    Set Cafeteria_HWCoil_UA = Cafeteria_HWCoil_U*Cafeteria_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
Set Asa = -1*(Cafeteria_HWCoil_UA + 5*Cafeteria_HWCoil_Air_rho*Cafeteria_HWCoil_Air_cp)/(C_coil_air),
    Set Bsa = (Cafeteria_HWCoil_UA)/(C_coil_air),  !- A13
    Set Cafeteria_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Cafeteria_HWCoil_Bsad =  ((Cafeteria_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Cafeteria_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Cafeteria_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Cafeteria_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Cafeteria_HWCoil_Bcd = ((Cafeteria_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Cafeteria_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
Set Cafeteria_HWCoil_InletCoeff  = (5*Cafeteria_HWCoil_Air_cp/Cafeteria_HWCoil_UA);

EnergyManagementSystem:Program,
    Kitchen_CWCoil_ModelInput,  !- Name
Set Kitchen_CWCoil_Air_Mdot = 2.5*Kitchen_CWCoil_Air_rho*On_Off,
    Set Kitchen_CWcoil_Water_Mdot     =  CoolingCoil_mcKitchen,  !- Program Line 2
    Set Kitchen_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Kitchen_CW_Coil_Sim_Model,  !- Name
    IF Kitchen_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Kitchen_CWcoil_Air_Toutlet = Kitchen_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Kitchen_CWcoil_Air_Woutlet = Kitchen_CWcoil_Air_Winlet,  !- A4
    Set Kitchen_CWcoil_Air_MdotOut = Kitchen_CWcoil_Air_Mdot,  !- A5
    Set Kitchen_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Kitchen_CWcoil_Water_Toutlet = Kitchen_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Kitchen_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Kitchen_CWcoil_Air_Toutlet = Kitchen_CWCoil_Air_Tinlet,  !- A11
    SET Kitchen_CWcoil_Air_Woutlet = Kitchen_CWcoil_Air_Winlet,  !- A12
    Set Kitchen_CWcoil_Air_MdotOut = Kitchen_CWcoil_Air_Mdot,  !- A13
    Set Kitchen_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Kitchen_CWcoil_Water_Toutlet = Kitchen_CWCoil_Acd * Kitchen_CWCoil_Water_Tout_internal + Kitchen_CWCoil_Bcd* ((Kitchen_CWCoil_UA/Kitchen_CWCoil_Water_cp) * Kitchen_CWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Kitchen_CWcoil_Air_Tinlet Kitchen_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Kitchen_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Kitchen_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Kitchen_CWcoil_Coil_Eff * Kitchen_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Kitchen_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Kitchen_CWcoil_Air_Tsp,  !- A23
    Set Kitchen_CWcoil_Air_Woutlet = Kitchen_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Kitchen_CWcoil_Air_Tsp Kitchen_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Kitchen_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Kitchen_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Kitchen_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Kitchen_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Kitchen_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Kitchen_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Kitchen_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Kitchen_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Kitchen_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Kitchen_CWCoil_Air_Toutlet,  !- A45
    Set Kitchen_CWCoil_Air_Toutlet =  Kitchen_CWCoil_Asad  * temp + Kitchen_CWCoil_Bsad * ( Kitchen_CWCoil_Water_Toutlet + Kitchen_CWCoil_InletCoeff*Kitchen_CWCoil_Air_Tinlet),  !- A46
    IF  (Kitchen_CWCoil_Water_Mdot < Kitchen_CWCoil_Water_Mdot_Max),  !- A47
    Set Kitchen_CWCoil_Water_Toutlet = Kitchen_CWCoil_Acd * Kitchen_CWCoil_Water_Tout_internal + Kitchen_CWCoil_Bcd* (Kitchen_CWCoil_Water_Mdot*(Kitchen_CWCoil_Water_Tinlet - Kitchen_CWCoil_Water_Tout_internal) + (Kitchen_CWCoil_UA/Kitchen_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Kitchen_CWCoil_Water_Toutlet = Kitchen_CWCoil_Acd  * Kitchen_CWCoil_Water_Tout_internal + Kitchen_CWCoil_Bcd* (Kitchen_CWCoil_Water_Mdot_Max*(Kitchen_CWCoil_Water_Tinlet - Kitchen_CWCoil_Water_Tout_internal) + (Kitchen_CWCoil_UA/Kitchen_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Kitchen_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Kitchen_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Kitchen_CWCoil_ModelOuput,  !- Name
    Set Kitchen_CWcoil_Water_MdotRequest = Kitchen_CWcoil_Water_Mdot,  !- Program Line 1
    Set Kitchen_CWcoil_Air_Tout          = Kitchen_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Kitchen_CWcoil_Air_Wout          = Kitchen_CWcoil_Air_Woutlet,  !- A4
    Set Kitchen_CWcoil_tot_cool_Power    = Kitchen_CWcoil_Tot_Cool_Power,  !- A5
    Set Kitchen_CWcoil_tot_cool_Energy   = Kitchen_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Kitchen_CWcoil_Air_MdotOut       = Kitchen_CWcoil_Air_Mdot,  !- A7
    Set Kitchen_CWcoil_Water_Tout        = Kitchen_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Kitchen_C_InitSimpleCoilModel,  !- Name
    Set Kitchen_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Kitchen_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Kitchen_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Kitchen_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Kitchen_CWCoil_U = 500,  !- A7
Set Kitchen_CWCoil_A = 4,
    Set Kitchen_CWCoil_UA = Kitchen_CWCoil_U*Kitchen_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
Set Asa = -1*(Kitchen_CWCoil_UA + 2.5*Kitchen_CWCoil_Air_rho*Kitchen_CWCoil_Air_cp)/(C_coil_air),
    Set Bsa = (Kitchen_CWCoil_UA)/(C_coil_air),  !- A13
    Set Kitchen_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Kitchen_CWCoil_Bsad =  ((Kitchen_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Kitchen_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Kitchen_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Kitchen_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Kitchen_CWCoil_Bcd = ((Kitchen_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Kitchen_CWCoil_TOT_COOL_POWER    = 0,  !- A20
Set Kitchen_CWCoil_InletCoeff  = (2.5*Kitchen_CWCoil_Air_cp/Kitchen_CWCoil_UA);

EnergyManagementSystem:Program,
    Kitchen_HWCoil_ModelInput,  !- Name
Set Kitchen_HWCoil_Air_Mdot = 2.5*Kitchen_HWCoil_Air_rho*On_Off,
    Set Kitchen_HWcoil_Water_Mdot     = HeatingCoil_mcKitchen,  !- Program Line 2
    Set Kitchen_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Kitchen_HW_Coil_Sim_Model,  !- Name
    IF Kitchen_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Kitchen_HWCoil_Air_Toutlet = Kitchen_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Kitchen_HWCoil_Air_Woutlet = Kitchen_HWCoil_Air_Winlet,  !- A4
    Set Kitchen_HWCoil_Air_MdotOut = Kitchen_HWCoil_Air_Mdot,  !- A5
    Set Kitchen_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Kitchen_HWCoil_Water_Toutlet = Kitchen_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Kitchen_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Kitchen_HWcoil_Air_Toutlet = Kitchen_HWcoil_Air_Tinlet,  !- A11
    SET Kitchen_HWcoil_Air_Woutlet = Kitchen_HWcoil_Air_Winlet,  !- A12
    Set Kitchen_HWcoil_Air_MdotOut = Kitchen_HWcoil_Air_Mdot,  !- A13
    Set Kitchen_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Kitchen_HWcoil_Water_Toutlet = Kitchen_HWCoil_Acd * Kitchen_HWCoil_Water_Tout_internal + Kitchen_HWCoil_Bcd* ((Kitchen_HWCoil_UA/Kitchen_HWCoil_Water_cp) * Kitchen_HWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Kitchen_HWCoil_Air_Tinlet Kitchen_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Kitchen_HWCoil_Water_Tinlet Kitchen_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Kitchen_HWCoil_Coil_Eff * Kitchen_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Kitchen_HWCoil_Air_Tsp Kitchen_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Kitchen_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Kitchen_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Kitchen_HWCoil_Air_Toutlet,  !- A29
    Set Kitchen_HWCoil_Air_Toutlet =  Kitchen_HWCoil_Asad * temp +Kitchen_HWCoil_Bsad* ( Kitchen_HWCoil_Water_Toutlet + Kitchen_HWCoil_InletCoeff*Kitchen_HWCoil_Air_Tinlet),  !- A30
    IF  (Kitchen_HWCoil_Water_Mdot < Kitchen_HWCoil_Water_Mdot_Max),  !- A31
    Set Kitchen_HWCoil_Water_Toutlet = Kitchen_HWCoil_Acd * Kitchen_HWCoil_Water_Tout_internal + Kitchen_HWCoil_Bcd * (Kitchen_HWCoil_Water_Mdot*(Kitchen_HWCoil_Water_Tinlet - Kitchen_HWCoil_Water_Tout_internal) + (Kitchen_HWCoil_UA/Kitchen_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Kitchen_HWCoil_Water_Toutlet = Kitchen_HWCoil_Acd * Kitchen_HWCoil_Water_Tout_internal + Kitchen_HWCoil_Bcd * (Kitchen_HWCoil_Water_Mdot_Max*(Kitchen_HWCoil_Water_Tinlet - Kitchen_HWCoil_Water_Tout_internal) + (Kitchen_HWCoil_UA/Kitchen_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Kitchen_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Kitchen_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Kitchen_HWCoil_ModelOuput,  !- Name
    Set Kitchen_HWcoil_Water_MdotRequest = Kitchen_HWcoil_Water_Mdot,  !- Program Line 1
    Set Kitchen_HWcoil_Air_Tout          = Kitchen_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Kitchen_HWcoil_Air_Wout          = Kitchen_HWcoil_Air_Woutlet,  !- A4
    Set Kitchen_HWcoil_tot_cool_Power    = Kitchen_HWcoil_Tot_Cool_Power,  !- A5
    Set Kitchen_HWcoil_tot_cool_Energy   = Kitchen_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Kitchen_HWcoil_Air_MdotOut       = Kitchen_HWcoil_Air_Mdot,  !- A7
    Set Kitchen_HWcoil_Water_Tout        = Kitchen_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Kitchen_H_InitSimpleCoilModel,  !- Name
    Set Kitchen_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Kitchen_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Kitchen_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Kitchen_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Kitchen_HWCoil_U = 500,  !- A7
Set Kitchen_HWCoil_A = 4,
    Set Kitchen_HWCoil_UA = Kitchen_HWCoil_U*Kitchen_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
Set Asa = -1*(Kitchen_HWCoil_UA + 2.5*Kitchen_HWCoil_Air_rho*Kitchen_HWCoil_Air_cp)/(C_coil_air),
    Set Bsa = (Kitchen_HWCoil_UA)/(C_coil_air),  !- A13
    Set Kitchen_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Kitchen_HWCoil_Bsad =  ((Kitchen_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Kitchen_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Kitchen_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Kitchen_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Kitchen_HWCoil_Bcd = ((Kitchen_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Kitchen_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
Set Kitchen_HWCoil_InletCoeff  = (2.5*Kitchen_HWCoil_Air_cp/Kitchen_HWCoil_UA);

EnergyManagementSystem:Program,
    Gym_CWCoil_ModelInput,   !- Name
Set Gym_CWCoil_Air_Mdot = 3*Gym_CWCoil_Air_rho*On_Off,
    Set Gym_CWcoil_Water_Mdot     =  CoolingCoil_mcGym,  !- Program Line 2
    Set Gym_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Gym_CW_Coil_Sim_Model,   !- Name
    IF Gym_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Gym_CWcoil_Air_Toutlet = Gym_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Gym_CWcoil_Air_Woutlet = Gym_CWcoil_Air_Winlet,  !- A4
    Set Gym_CWcoil_Air_MdotOut = Gym_CWcoil_Air_Mdot,  !- A5
    Set Gym_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Gym_CWcoil_Water_Toutlet = Gym_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Gym_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Gym_CWcoil_Air_Toutlet = Gym_CWCoil_Air_Tinlet,  !- A11
    SET Gym_CWcoil_Air_Woutlet = Gym_CWcoil_Air_Winlet,  !- A12
    Set Gym_CWcoil_Air_MdotOut = Gym_CWcoil_Air_Mdot,  !- A13
    Set Gym_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Gym_CWcoil_Water_Toutlet = Gym_CWCoil_Acd * Gym_CWCoil_Water_Tout_internal + Gym_CWCoil_Bcd* ((Gym_CWCoil_UA/Gym_CWCoil_Water_cp) * Gym_CWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Gym_CWcoil_Air_Tinlet Gym_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Gym_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Gym_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Gym_CWcoil_Coil_Eff * Gym_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Gym_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Gym_CWcoil_Air_Tsp,  !- A23
    Set Gym_CWcoil_Air_Woutlet = Gym_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Gym_CWcoil_Air_Tsp Gym_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Gym_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Gym_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Gym_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Gym_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Gym_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Gym_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Gym_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Gym_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Gym_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Gym_CWCoil_Air_Toutlet,  !- A45
    Set Gym_CWCoil_Air_Toutlet =  Gym_CWCoil_Asad  * temp + Gym_CWCoil_Bsad * ( Gym_CWCoil_Water_Toutlet + Gym_CWCoil_InletCoeff*Gym_CWCoil_Air_Tinlet),  !- A46
    IF  (Gym_CWCoil_Water_Mdot < Gym_CWCoil_Water_Mdot_Max),  !- A47
    Set Gym_CWCoil_Water_Toutlet = Gym_CWCoil_Acd * Gym_CWCoil_Water_Tout_internal + Gym_CWCoil_Bcd* (Gym_CWCoil_Water_Mdot*(Gym_CWCoil_Water_Tinlet - Gym_CWCoil_Water_Tout_internal) + (Gym_CWCoil_UA/Gym_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Gym_CWCoil_Water_Toutlet = Gym_CWCoil_Acd  * Gym_CWCoil_Water_Tout_internal + Gym_CWCoil_Bcd* (Gym_CWCoil_Water_Mdot_Max*(Gym_CWCoil_Water_Tinlet - Gym_CWCoil_Water_Tout_internal) + (Gym_CWCoil_UA/Gym_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Gym_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Gym_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Gym_CWCoil_ModelOuput,   !- Name
    Set Gym_CWcoil_Water_MdotRequest = Gym_CWcoil_Water_Mdot,  !- Program Line 1
    Set Gym_CWcoil_Air_Tout          = Gym_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Gym_CWcoil_Air_Wout          = Gym_CWcoil_Air_Woutlet,  !- A4
    Set Gym_CWcoil_tot_cool_Power    = Gym_CWcoil_Tot_Cool_Power,  !- A5
    Set Gym_CWcoil_tot_cool_Energy   = Gym_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Gym_CWcoil_Air_MdotOut       = Gym_CWcoil_Air_Mdot,  !- A7
    Set Gym_CWcoil_Water_Tout        = Gym_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Gym_C_InitSimpleCoilModel,  !- Name
    Set Gym_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Gym_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Gym_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Gym_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Gym_CWCoil_U = 500,  !- A7
Set Gym_CWCoil_A = 3.5,
    Set Gym_CWCoil_UA = Gym_CWCoil_U*Gym_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
Set Asa = -1*(Gym_CWCoil_UA + 3*Gym_CWCoil_Air_rho*Gym_CWCoil_Air_cp)/(C_coil_air),
    Set Bsa = (Gym_CWCoil_UA)/(C_coil_air),  !- A13
    Set Gym_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Gym_CWCoil_Bsad =  ((Gym_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Gym_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Gym_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Gym_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Gym_CWCoil_Bcd = ((Gym_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Gym_CWCoil_TOT_COOL_POWER    = 0,  !- A20
Set Gym_CWCoil_InletCoeff  = (3*Gym_CWCoil_Air_cp/Gym_CWCoil_UA);

EnergyManagementSystem:Program,
    Gym_HWCoil_ModelInput,   !- Name
Set Gym_HWCoil_Air_Mdot = 3*Gym_HWCoil_Air_rho*On_Off,
    Set Gym_HWcoil_Water_Mdot     = HeatingCoil_mcGym,  !- Program Line 2
    Set Gym_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Gym_HW_Coil_Sim_Model,   !- Name
    IF Gym_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Gym_HWCoil_Air_Toutlet = Gym_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Gym_HWCoil_Air_Woutlet = Gym_HWCoil_Air_Winlet,  !- A4
    Set Gym_HWCoil_Air_MdotOut = Gym_HWCoil_Air_Mdot,  !- A5
    Set Gym_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Gym_HWCoil_Water_Toutlet = Gym_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Gym_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Gym_HWcoil_Air_Toutlet = Gym_HWcoil_Air_Tinlet,  !- A11
    SET Gym_HWcoil_Air_Woutlet = Gym_HWcoil_Air_Winlet,  !- A12
    Set Gym_HWcoil_Air_MdotOut = Gym_HWcoil_Air_Mdot,  !- A13
    Set Gym_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Gym_HWcoil_Water_Toutlet = Gym_HWCoil_Acd * Gym_HWCoil_Water_Tout_internal + Gym_HWCoil_Bcd* ((Gym_HWCoil_UA/Gym_HWCoil_Water_cp) * Gym_HWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Gym_HWCoil_Air_Tinlet Gym_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Gym_HWCoil_Water_Tinlet Gym_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Gym_HWCoil_Coil_Eff * Gym_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Gym_HWCoil_Air_Tsp Gym_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Gym_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Gym_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Gym_HWCoil_Air_Toutlet,  !- A29
    Set Gym_HWCoil_Air_Toutlet =  Gym_HWCoil_Asad * temp +Gym_HWCoil_Bsad* ( Gym_HWCoil_Water_Toutlet + Gym_HWCoil_InletCoeff*Gym_HWCoil_Air_Tinlet),  !- A30
    IF  (Gym_HWCoil_Water_Mdot < Gym_HWCoil_Water_Mdot_Max),  !- A31
    Set Gym_HWCoil_Water_Toutlet = Gym_HWCoil_Acd * Gym_HWCoil_Water_Tout_internal + Gym_HWCoil_Bcd * (Gym_HWCoil_Water_Mdot*(Gym_HWCoil_Water_Tinlet - Gym_HWCoil_Water_Tout_internal) + (Gym_HWCoil_UA/Gym_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Gym_HWCoil_Water_Toutlet = Gym_HWCoil_Acd * Gym_HWCoil_Water_Tout_internal + Gym_HWCoil_Bcd * (Gym_HWCoil_Water_Mdot_Max*(Gym_HWCoil_Water_Tinlet - Gym_HWCoil_Water_Tout_internal) + (Gym_HWCoil_UA/Gym_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Gym_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Gym_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Gym_HWCoil_ModelOuput,   !- Name
    Set Gym_HWcoil_Water_MdotRequest = Gym_HWcoil_Water_Mdot,  !- Program Line 1
    Set Gym_HWcoil_Air_Tout          = Gym_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Gym_HWcoil_Air_Wout          = Gym_HWcoil_Air_Woutlet,  !- A4
    Set Gym_HWcoil_tot_cool_Power    = Gym_HWcoil_Tot_Cool_Power,  !- A5
    Set Gym_HWcoil_tot_cool_Energy   = Gym_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Gym_HWcoil_Air_MdotOut       = Gym_HWcoil_Air_Mdot,  !- A7
    Set Gym_HWcoil_Water_Tout        = Gym_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Gym_H_InitSimpleCoilModel,  !- Name
    Set Gym_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Gym_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Gym_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Gym_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Gym_HWCoil_U = 500,  !- A7
Set Gym_HWCoil_A = 3.5,
    Set Gym_HWCoil_UA = Gym_HWCoil_U*Gym_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
Set Asa = -1*(Gym_HWCoil_UA + 3*Gym_HWCoil_Air_rho*Gym_HWCoil_Air_cp)/(C_coil_air),
    Set Bsa = (Gym_HWCoil_UA)/(C_coil_air),  !- A13
    Set Gym_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Gym_HWCoil_Bsad =  ((Gym_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Gym_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Gym_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Gym_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Gym_HWCoil_Bcd = ((Gym_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Gym_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
Set Gym_HWCoil_InletCoeff  = (3*Gym_HWCoil_Air_cp/Gym_HWCoil_UA);

EnergyManagementSystem:Program,
    Bath_CWCoil_ModelInput,  !- Name
Set Bath_CWCoil_Air_Mdot = 0.8*Bath_CWCoil_Air_rho*On_Off,
    Set Bath_CWcoil_Water_Mdot     =  CoolingCoil_mcBath,  !- Program Line 2
    Set Bath_CWcoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Bath_CW_Coil_Sim_Model,  !- Name
    IF Bath_CWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Bath_CWcoil_Air_Toutlet = Bath_CWCoil_Air_Tinlet,  !- Program Line 2
    SET Bath_CWcoil_Air_Woutlet = Bath_CWcoil_Air_Winlet,  !- A4
    Set Bath_CWcoil_Air_MdotOut = Bath_CWcoil_Air_Mdot,  !- A5
    Set Bath_CWcoil_tot_cool_Power = 0.0,  !- A6
    Set Bath_CWcoil_Water_Toutlet = Bath_CWcoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Bath_CWcoil_Water_Mdot <= 0.0,  !- A10
    SET Bath_CWcoil_Air_Toutlet = Bath_CWCoil_Air_Tinlet,  !- A11
    SET Bath_CWcoil_Air_Woutlet = Bath_CWcoil_Air_Winlet,  !- A12
    Set Bath_CWcoil_Air_MdotOut = Bath_CWcoil_Air_Mdot,  !- A13
    Set Bath_CWcoil_tot_cool_Power = 0.0,  !- A14
    Set Bath_CWcoil_Water_Toutlet = Bath_CWCoil_Acd * Bath_CWCoil_Water_Tout_internal + Bath_CWCoil_Bcd* ((Bath_CWCoil_UA/Bath_CWCoil_Water_cp) * Bath_CWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Bath_CWcoil_Air_Tinlet Bath_CWcoil_Air_Winlet,  !- A18
    Set Air_Wout_Limit = @WFnTdbRhPb Bath_CWcoil_Water_Tinlet 1 OA_Press,  !- A19
    Set AirOut_Enth_Limit = @HFnTdbW Bath_CWcoil_Water_Tinlet Air_Wout_Limit,  !- A20
    Set MaxQdot      = Bath_CWcoil_Coil_Eff * Bath_CWcoil_Air_Mdot * (AirIn_Enth - AirOut_Enth_Limit),  !- A21
    Set AirIn_dewpoint = @TdpFnWpb Bath_CWcoil_Air_Winlet OA_Press,  !- A22
    IF  AirIn_dewpoint < Bath_CWcoil_Air_Tsp,  !- A23
    Set Bath_CWcoil_Air_Woutlet = Bath_CWcoil_Air_Winlet,  !- A24
    Set Air_HoutSP = @HFnTdbW Bath_CWcoil_Air_Tsp Bath_CWcoil_Air_Woutlet,  !- A25
    Set Qdot_SP    = Bath_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A26
    IF Qdot_SP > MaxQdot,    !- A27
    Set Air_Hout = AirIn_Enth - (MaxQdot/Bath_CWcoil_Air_Mdot),  !- A28
    ELSE,                    !- A29
    Set Air_Hout = Air_HoutSP,  !- A30
    ENDIF,                   !- A31
    ELSEIF AirIn_dewpoint > Bath_CWcoil_Air_Tsp,  !- A32
    Set Air_WoutSP = @WFnTdbRhPb Bath_CWcoil_Air_Tsp 1 OA_Press,  !- A33
    Set Air_HoutSP = @HFnTdbW Bath_CWcoil_Air_Tsp Air_WoutSP,  !- A34
    Set Qdot_SP    = Bath_CWcoil_Air_Mdot * (AirIn_Enth - Air_HoutSP),  !- A35
    IF Qdot_SP > MaxQdot,    !- A36
    set Air_Hout = AirIn_Enth - (MaxQdot/Bath_CWCoil_Air_Mdot),  !- A37
    set Air_Tsat = @TsatFnHPb Air_Hout OA_Press,  !- A38
    SEt Bath_CWcoil_Air_Woutlet = @WFnTdbRhPb Air_Tsat 1 OA_Press,  !- A39
    ELSE,                    !- A40
    set Air_Hout = Air_HoutSP,  !- A41
    SEt Bath_CWcoil_Air_Woutlet = Air_WoutSP,  !- A42
    ENDIF,                   !- A43
    ENDIF,                   !- A44
    Set temp = Bath_CWCoil_Air_Toutlet,  !- A45
    Set Bath_CWCoil_Air_Toutlet =  Bath_CWCoil_Asad  * temp + Bath_CWCoil_Bsad * ( Bath_CWCoil_Water_Toutlet + Bath_CWCoil_InletCoeff*Bath_CWCoil_Air_Tinlet),  !- A46
    IF  (Bath_CWCoil_Water_Mdot < Bath_CWCoil_Water_Mdot_Max),  !- A47
    Set Bath_CWCoil_Water_Toutlet = Bath_CWCoil_Acd * Bath_CWCoil_Water_Tout_internal + Bath_CWCoil_Bcd* (Bath_CWCoil_Water_Mdot*(Bath_CWCoil_Water_Tinlet - Bath_CWCoil_Water_Tout_internal) + (Bath_CWCoil_UA/Bath_CWCoil_Water_cp) * temp ),  !- A48
    ELSE,                    !- A49
    Set Bath_CWCoil_Water_Toutlet = Bath_CWCoil_Acd  * Bath_CWCoil_Water_Tout_internal + Bath_CWCoil_Bcd* (Bath_CWCoil_Water_Mdot_Max*(Bath_CWCoil_Water_Tinlet - Bath_CWCoil_Water_Tout_internal) + (Bath_CWCoil_UA/Bath_CWCoil_Water_cp) * temp ),  !- A50
    ENDIF,                   !- A51
    Set ActualQdot  = Bath_CWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A52
    Set Bath_CWCoil_tot_heat_Power = ActualQdot;  !- A53

EnergyManagementSystem:Program,
    Bath_CWCoil_ModelOuput,  !- Name
    Set Bath_CWcoil_Water_MdotRequest = Bath_CWcoil_Water_Mdot,  !- Program Line 1
    Set Bath_CWcoil_Air_Tout          = Bath_CWcoil_Air_Toutlet,  !- Program Line 2
    Set Bath_CWcoil_Air_Wout          = Bath_CWcoil_Air_Woutlet,  !- A4
    Set Bath_CWcoil_tot_cool_Power    = Bath_CWcoil_Tot_Cool_Power,  !- A5
    Set Bath_CWcoil_tot_cool_Energy   = Bath_CWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Bath_CWcoil_Air_MdotOut       = Bath_CWcoil_Air_Mdot,  !- A7
    Set Bath_CWcoil_Water_Tout        = Bath_CWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Bath_C_InitSimpleCoilModel,  !- Name
    Set Bath_CWLoopExitTemp = 7.0,  !- Program Line 1
    Set Bath_CWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Bath_CWCoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Bath_CWCoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Bath_CWCoil_U = 500, !- A7
Set Bath_CWCoil_A = 5,
    Set Bath_CWCoil_UA = Bath_CWCoil_U*Bath_CWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
Set Asa = -1*(Bath_CWCoil_UA + 0.8*Bath_CWCoil_Air_rho*Bath_CWCoil_Air_cp)/(C_coil_air),
    Set Bsa = (Bath_CWCoil_UA)/(C_coil_air),  !- A13
    Set Bath_CWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Bath_CWCoil_Bsad =  ((Bath_CWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Bath_CWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Bath_CWCoil_Water_cp)/(C_coil_water),  !- A17
    Set Bath_CWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Bath_CWCoil_Bcd = ((Bath_CWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Bath_CWCoil_TOT_COOL_POWER    = 0,  !- A20
Set Bath_CWCoil_InletCoeff  = (0.8*Bath_CWCoil_Air_cp/Bath_CWCoil_UA);

EnergyManagementSystem:Program,
    Bath_HWCoil_ModelInput,  !- Name
Set Bath_HWCoil_Air_Mdot = 0.8*Bath_HWCoil_Air_rho*On_Off,
    Set Bath_HWcoil_Water_Mdot     = HeatingCoil_mcBath,  !- Program Line 2
    Set Bath_HWCoil_Coil_Eff       = 0.7;  !- A4

EnergyManagementSystem:Program,
    Bath_HW_Coil_Sim_Model,  !- Name
    IF Bath_HWCoil_Air_Mdot == 0.0,  !- Program Line 1
    SET Bath_HWCoil_Air_Toutlet = Bath_HWCoil_Air_Tinlet,  !- Program Line 2
    SET Bath_HWCoil_Air_Woutlet = Bath_HWCoil_Air_Winlet,  !- A4
    Set Bath_HWCoil_Air_MdotOut = Bath_HWCoil_Air_Mdot,  !- A5
    Set Bath_HWCoil_tot_heat_Power = 0.0,  !- A6
    Set Bath_HWCoil_Water_Toutlet = Bath_HWCoil_Water_Tinlet,  !- A7
    RETURN,                  !- A8
    ENDIF,                   !- A9
    If Bath_HWcoil_Water_Mdot <= 0.0,  !- A10
    SET Bath_HWcoil_Air_Toutlet = Bath_HWcoil_Air_Tinlet,  !- A11
    SET Bath_HWcoil_Air_Woutlet = Bath_HWcoil_Air_Winlet,  !- A12
    Set Bath_HWcoil_Air_MdotOut = Bath_HWcoil_Air_Mdot,  !- A13
    Set Bath_HWcoil_tot_cool_Power = 0.0,  !- A14
    Set Bath_HWcoil_Water_Toutlet = Bath_HWCoil_Acd * Bath_HWCoil_Water_Tout_internal + Bath_HWCoil_Bcd* ((Bath_HWCoil_UA/Bath_HWCoil_Water_cp) * Bath_HWCoil_Air_Toutlet) ,  !- A15
    RETURN,                  !- A16
    ENDIF,                   !- A17
    Set AirIn_Enth     = @HFnTdbW Bath_HWCoil_Air_Tinlet Bath_HWCoil_Air_Winlet,  !- A18
    Set AirOut_Enth_Limit = @HFnTdbW Bath_HWCoil_Water_Tinlet Bath_HWCoil_Air_Winlet,  !- A19
    Set MaxQdot      = Bath_HWCoil_Coil_Eff * Bath_HWCoil_Air_Mdot * (AirOut_Enth_Limit - AirIn_Enth ),  !- A20
    Set Air_HoutSP = @HFnTdbW Bath_HWCoil_Air_Tsp Bath_HWcoil_Air_Woutlet,  !- A21
    Set Qdot_SP    = Bath_HWCoil_Air_Mdot * (Air_HoutSP - AirIn_Enth ),  !- A22
    IF Qdot_SP > MaxQdot,    !- A23
    Set Air_Hout = AirIn_Enth + (MaxQdot/Bath_HWCoil_Air_Mdot),  !- A24
    ELSE,                    !- A25
    Set Air_Hout = Air_HoutSP,  !- A26
    ENDIF,                   !- A27
    Set Real_Air_Hout = 1*Air_Hout,  !- A28
    Set temp = Bath_HWCoil_Air_Toutlet,  !- A29
    Set Bath_HWCoil_Air_Toutlet =  Bath_HWCoil_Asad * temp +Bath_HWCoil_Bsad* ( Bath_HWCoil_Water_Toutlet + Bath_HWCoil_InletCoeff*Bath_HWCoil_Air_Tinlet),  !- A30
    IF  (Bath_HWCoil_Water_Mdot < Bath_HWCoil_Water_Mdot_Max),  !- A31
    Set Bath_HWCoil_Water_Toutlet = Bath_HWCoil_Acd * Bath_HWCoil_Water_Tout_internal + Bath_HWCoil_Bcd * (Bath_HWCoil_Water_Mdot*(Bath_HWCoil_Water_Tinlet - Bath_HWCoil_Water_Tout_internal) + (Bath_HWCoil_UA/Bath_HWCoil_Water_cp) * temp ),  !- A32
    ELSE,                    !- A33
    Set Bath_HWCoil_Water_Toutlet = Bath_HWCoil_Acd * Bath_HWCoil_Water_Tout_internal + Bath_HWCoil_Bcd * (Bath_HWCoil_Water_Mdot_Max*(Bath_HWCoil_Water_Tinlet - Bath_HWCoil_Water_Tout_internal) + (Bath_HWCoil_UA/Bath_HWCoil_Water_cp) * temp ),  !- A34
    ENDIF,                   !- A35
    Set ActualQdot  = Bath_HWCoil_Air_Mdot * (AirIn_Enth   - Air_Hout),  !- A36
    Set Bath_HWCoil_tot_heat_Power = ActualQdot;  !- A37

EnergyManagementSystem:Program,
    Bath_HWCoil_ModelOuput,  !- Name
    Set Bath_HWcoil_Water_MdotRequest = Bath_HWcoil_Water_Mdot,  !- Program Line 1
    Set Bath_HWcoil_Air_Tout          = Bath_HWcoil_Air_Toutlet,  !- Program Line 2
    Set Bath_HWcoil_Air_Wout          = Bath_HWcoil_Air_Woutlet,  !- A4
    Set Bath_HWcoil_tot_cool_Power    = Bath_HWcoil_Tot_Cool_Power,  !- A5
    Set Bath_HWcoil_tot_cool_Energy   = Bath_HWcoil_Tot_Cool_Power * SystemTimestep * 3600,  !- A6
    Set Bath_HWcoil_Air_MdotOut       = Bath_HWcoil_Air_Mdot,  !- A7
    Set Bath_HWcoil_Water_Tout        = Bath_HWcoil_Water_Toutlet;  !- A8

EnergyManagementSystem:Program,
    Bath_H_InitSimpleCoilModel,  !- Name
    Set Bath_HWLoopExitTemp = 7.0,  !- Program Line 1
    Set Bath_HWLoopDeltaTemp = 4.0,  !- Program Line 2
    Set Bath_HWcoil_WATER_Mdot_Min = 0.0,  !- A4
    Set Bath_HWcoil_WATER_Mdot_Max = 2,  !- A5
    Set Ts = 60,             !- A6
    Set Bath_HWCoil_U = 500, !- A7
Set Bath_HWCoil_A = 5,
    Set Bath_HWCoil_UA = Bath_HWCoil_U*Bath_HWCoil_A,  !- A9
    Set C_coil_air = 20000,  !- A10
    Set C_coil_water = 400000,  !- A11
Set Asa = -1*(Bath_HWCoil_UA + 0.8*Bath_HWCoil_Air_rho*Bath_HWCoil_Air_cp)/(C_coil_air),
    Set Bsa = (Bath_HWCoil_UA)/(C_coil_air),  !- A13
    Set Bath_HWCoil_Asad = @Exp (Asa * Ts ),  !- A14
    Set Bath_HWCoil_Bsad =  ((Bath_HWCoil_Asad -1) * Bsa)/Asa,  !- A15
    Set Ac = -1*(Bath_HWCoil_UA)/(C_coil_water),  !- A16
    Set Bc = (Bath_HWcoil_Water_cp)/(C_coil_water),  !- A17
    Set Bath_HWCoil_Acd = @Exp (Ac * Ts ),  !- A18
    Set Bath_HWCoil_Bcd = ((Bath_HWCoil_Acd -1) * Bc)/Ac,  !- A19
    SET Bath_HWCOIL_TOT_COOL_POWER    = 0,  !- A20
Set Bath_HWCoil_InletCoeff  = (0.8*Bath_HWCoil_Air_cp/Bath_HWCoil_UA);

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_1_MixingProgram,  !- Name
    Set Corner_Class_1_Pod_1_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_1_MixingProgram,  !- Name
    Set Corner_Class_2_Pod_1_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_2_MixingProgram,  !- Name
    Set Corner_Class_1_Pod_2_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_2_MixingProgram,  !- Name
    Set Corner_Class_2_Pod_2_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Corner_Class_1_Pod_3_MixingProgram,  !- Name
    Set Corner_Class_1_Pod_3_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Corner_Class_2_Pod_3_MixingProgram,  !- Name
    Set Corner_Class_2_Pod_3_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_1_MixingProgram,  !- Name
    Set Multi_Class_1_Pod_1_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_1_MixingProgram,  !- Name
    Set Multi_Class_2_Pod_1_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_2_MixingProgram,  !- Name
    Set Multi_Class_1_Pod_2_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_2_MixingProgram,  !- Name
    Set Multi_Class_2_Pod_2_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Multi_Class_1_Pod_3_MixingProgram,  !- Name
    Set Multi_Class_1_Pod_3_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Multi_Class_2_Pod_3_MixingProgram,  !- Name
    Set Multi_Class_2_Pod_3_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Corridor_Pod_1_MixingProgram,  !- Name
    Set Corridor_Pod_1_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Corridor_Pod_2_MixingProgram,  !- Name
    Set Corridor_Pod_2_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Corridor_Pod_3_MixingProgram,  !- Name
    Set Corridor_Pod_3_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Main_Corridor_MixingProgram,  !- Name
    Set Main_Corridor_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Mech_MixingProgram,      !- Name
    Set Mech_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Computer_Class_MixingProgram,  !- Name
    Set Computer_Class_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Library_Media_Center_MixingProgram,  !- Name
    Set Library_Media_Center_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Offices_MixingProgram,   !- Name
    Set Offices_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Lobby_MixingProgram,     !- Name
    Set Lobby_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Cafeteria_MixingProgram, !- Name
    Set Cafeteria_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Kitchen_MixingProgram,   !- Name
    Set Kitchen_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Gym_MixingProgram,       !- Name
    Set Gym_Mixing_Flow = 0.05;  !- Program Line 1

EnergyManagementSystem:Program,
    Bath_MixingProgram,      !- Name
    Set Bath_Mixing_Flow = 0.05;  !- Program Line 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

EnergyManagementSystem:GlobalVariable,
    Corner_Class_1_Pod_1_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corner_Class_1_Pod_1_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corner_Class_1_Pod_1_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corner_Class_1_Pod_1_CWCoil_Coil_Eff,  !- A4
    Corner_Class_1_Pod_1_CWCoil_Air_Toutlet,  !- A5
    Corner_Class_1_Pod_1_CWCoil_Tot_Cool_Power,  !- A6
    Corner_Class_1_Pod_1_CWCoil_Air_Woutlet,  !- A7
    Corner_Class_1_Pod_1_CWCoil_Water_Toutlet,  !- A8
    Corner_Class_1_Pod_1_CWCoil_Asad,  !- A9
    Corner_Class_1_Pod_1_CWCoil_Bsad,  !- A10
    Corner_Class_1_Pod_1_CWCoil_Acd,  !- A11
    Corner_Class_1_Pod_1_CWCoil_Bcd,  !- A12
    Corner_Class_1_Pod_1_CWCoil_UA,  !- A13
    CORNER_CLASS_1_POD_1_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corner_Class_1_Pod_1_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corner_Class_1_Pod_1_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corner_Class_1_Pod_1_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corner_Class_1_Pod_1_HWCoil_Coil_Eff,  !- A4
    Corner_Class_1_Pod_1_HWCoil_Air_Toutlet,  !- A5
    Corner_Class_1_Pod_1_HWCoil_Tot_Cool_Power,  !- A6
    Corner_Class_1_Pod_1_HWCoil_Air_Woutlet,  !- A7
    Corner_Class_1_Pod_1_HWCoil_Water_Toutlet,  !- A8
    Corner_Class_1_Pod_1_HWCoil_Asad,  !- A9
    Corner_Class_1_Pod_1_HWCoil_Bsad,  !- A10
    Corner_Class_1_Pod_1_HWCoil_Acd,  !- A11
    Corner_Class_1_Pod_1_HWCoil_Bcd,  !- A12
    Corner_Class_1_Pod_1_HWCoil_UA,  !- A13
    CORNER_CLASS_1_POD_1_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corner_Class_2_Pod_1_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corner_Class_2_Pod_1_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corner_Class_2_Pod_1_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corner_Class_2_Pod_1_CWCoil_Coil_Eff,  !- A4
    Corner_Class_2_Pod_1_CWCoil_Air_Toutlet,  !- A5
    Corner_Class_2_Pod_1_CWCoil_Tot_Cool_Power,  !- A6
    Corner_Class_2_Pod_1_CWCoil_Air_Woutlet,  !- A7
    Corner_Class_2_Pod_1_CWCoil_Water_Toutlet,  !- A8
    Corner_Class_2_Pod_1_CWCoil_Asad,  !- A9
    Corner_Class_2_Pod_1_CWCoil_Bsad,  !- A10
    Corner_Class_2_Pod_1_CWCoil_Acd,  !- A11
    Corner_Class_2_Pod_1_CWCoil_Bcd,  !- A12
    Corner_Class_2_Pod_1_CWCoil_UA,  !- A13
    CORNER_CLASS_2_POD_1_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corner_Class_2_Pod_1_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corner_Class_2_Pod_1_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corner_Class_2_Pod_1_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corner_Class_2_Pod_1_HWCoil_Coil_Eff,  !- A4
    Corner_Class_2_Pod_1_HWCoil_Air_Toutlet,  !- A5
    Corner_Class_2_Pod_1_HWCoil_Tot_Cool_Power,  !- A6
    Corner_Class_2_Pod_1_HWCoil_Air_Woutlet,  !- A7
    Corner_Class_2_Pod_1_HWCoil_Water_Toutlet,  !- A8
    Corner_Class_2_Pod_1_HWCoil_Asad,  !- A9
    Corner_Class_2_Pod_1_HWCoil_Bsad,  !- A10
    Corner_Class_2_Pod_1_HWCoil_Acd,  !- A11
    Corner_Class_2_Pod_1_HWCoil_Bcd,  !- A12
    Corner_Class_2_Pod_1_HWCoil_UA,  !- A13
    CORNER_CLASS_2_POD_1_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corner_Class_1_Pod_2_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corner_Class_1_Pod_2_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corner_Class_1_Pod_2_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corner_Class_1_Pod_2_CWCoil_Coil_Eff,  !- A4
    Corner_Class_1_Pod_2_CWCoil_Air_Toutlet,  !- A5
    Corner_Class_1_Pod_2_CWCoil_Tot_Cool_Power,  !- A6
    Corner_Class_1_Pod_2_CWCoil_Air_Woutlet,  !- A7
    Corner_Class_1_Pod_2_CWCoil_Water_Toutlet,  !- A8
    Corner_Class_1_Pod_2_CWCoil_Asad,  !- A9
    Corner_Class_1_Pod_2_CWCoil_Bsad,  !- A10
    Corner_Class_1_Pod_2_CWCoil_Acd,  !- A11
    Corner_Class_1_Pod_2_CWCoil_Bcd,  !- A12
    Corner_Class_1_Pod_2_CWCoil_UA,  !- A13
    CORNER_CLASS_1_POD_2_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corner_Class_1_Pod_2_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corner_Class_1_Pod_2_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corner_Class_1_Pod_2_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corner_Class_1_Pod_2_HWCoil_Coil_Eff,  !- A4
    Corner_Class_1_Pod_2_HWCoil_Air_Toutlet,  !- A5
    Corner_Class_1_Pod_2_HWCoil_Tot_Cool_Power,  !- A6
    Corner_Class_1_Pod_2_HWCoil_Air_Woutlet,  !- A7
    Corner_Class_1_Pod_2_HWCoil_Water_Toutlet,  !- A8
    Corner_Class_1_Pod_2_HWCoil_Asad,  !- A9
    Corner_Class_1_Pod_2_HWCoil_Bsad,  !- A10
    Corner_Class_1_Pod_2_HWCoil_Acd,  !- A11
    Corner_Class_1_Pod_2_HWCoil_Bcd,  !- A12
    Corner_Class_1_Pod_2_HWCoil_UA,  !- A13
    CORNER_CLASS_1_POD_2_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corner_Class_2_Pod_2_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corner_Class_2_Pod_2_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corner_Class_2_Pod_2_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corner_Class_2_Pod_2_CWCoil_Coil_Eff,  !- A4
    Corner_Class_2_Pod_2_CWCoil_Air_Toutlet,  !- A5
    Corner_Class_2_Pod_2_CWCoil_Tot_Cool_Power,  !- A6
    Corner_Class_2_Pod_2_CWCoil_Air_Woutlet,  !- A7
    Corner_Class_2_Pod_2_CWCoil_Water_Toutlet,  !- A8
    Corner_Class_2_Pod_2_CWCoil_Asad,  !- A9
    Corner_Class_2_Pod_2_CWCoil_Bsad,  !- A10
    Corner_Class_2_Pod_2_CWCoil_Acd,  !- A11
    Corner_Class_2_Pod_2_CWCoil_Bcd,  !- A12
    Corner_Class_2_Pod_2_CWCoil_UA,  !- A13
    CORNER_CLASS_2_POD_2_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corner_Class_2_Pod_2_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corner_Class_2_Pod_2_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corner_Class_2_Pod_2_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corner_Class_2_Pod_2_HWCoil_Coil_Eff,  !- A4
    Corner_Class_2_Pod_2_HWCoil_Air_Toutlet,  !- A5
    Corner_Class_2_Pod_2_HWCoil_Tot_Cool_Power,  !- A6
    Corner_Class_2_Pod_2_HWCoil_Air_Woutlet,  !- A7
    Corner_Class_2_Pod_2_HWCoil_Water_Toutlet,  !- A8
    Corner_Class_2_Pod_2_HWCoil_Asad,  !- A9
    Corner_Class_2_Pod_2_HWCoil_Bsad,  !- A10
    Corner_Class_2_Pod_2_HWCoil_Acd,  !- A11
    Corner_Class_2_Pod_2_HWCoil_Bcd,  !- A12
    Corner_Class_2_Pod_2_HWCoil_UA,  !- A13
    CORNER_CLASS_2_POD_2_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corner_Class_1_Pod_3_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corner_Class_1_Pod_3_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corner_Class_1_Pod_3_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corner_Class_1_Pod_3_CWCoil_Coil_Eff,  !- A4
    Corner_Class_1_Pod_3_CWCoil_Air_Toutlet,  !- A5
    Corner_Class_1_Pod_3_CWCoil_Tot_Cool_Power,  !- A6
    Corner_Class_1_Pod_3_CWCoil_Air_Woutlet,  !- A7
    Corner_Class_1_Pod_3_CWCoil_Water_Toutlet,  !- A8
    Corner_Class_1_Pod_3_CWCoil_Asad,  !- A9
    Corner_Class_1_Pod_3_CWCoil_Bsad,  !- A10
    Corner_Class_1_Pod_3_CWCoil_Acd,  !- A11
    Corner_Class_1_Pod_3_CWCoil_Bcd,  !- A12
    Corner_Class_1_Pod_3_CWCoil_UA,  !- A13
    CORNER_CLASS_1_POD_3_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corner_Class_1_Pod_3_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corner_Class_1_Pod_3_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corner_Class_1_Pod_3_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corner_Class_1_Pod_3_HWCoil_Coil_Eff,  !- A4
    Corner_Class_1_Pod_3_HWCoil_Air_Toutlet,  !- A5
    Corner_Class_1_Pod_3_HWCoil_Tot_Cool_Power,  !- A6
    Corner_Class_1_Pod_3_HWCoil_Air_Woutlet,  !- A7
    Corner_Class_1_Pod_3_HWCoil_Water_Toutlet,  !- A8
    Corner_Class_1_Pod_3_HWCoil_Asad,  !- A9
    Corner_Class_1_Pod_3_HWCoil_Bsad,  !- A10
    Corner_Class_1_Pod_3_HWCoil_Acd,  !- A11
    Corner_Class_1_Pod_3_HWCoil_Bcd,  !- A12
    Corner_Class_1_Pod_3_HWCoil_UA,  !- A13
    CORNER_CLASS_1_POD_3_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corner_Class_2_Pod_3_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corner_Class_2_Pod_3_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corner_Class_2_Pod_3_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corner_Class_2_Pod_3_CWCoil_Coil_Eff,  !- A4
    Corner_Class_2_Pod_3_CWCoil_Air_Toutlet,  !- A5
    Corner_Class_2_Pod_3_CWCoil_Tot_Cool_Power,  !- A6
    Corner_Class_2_Pod_3_CWCoil_Air_Woutlet,  !- A7
    Corner_Class_2_Pod_3_CWCoil_Water_Toutlet,  !- A8
    Corner_Class_2_Pod_3_CWCoil_Asad,  !- A9
    Corner_Class_2_Pod_3_CWCoil_Bsad,  !- A10
    Corner_Class_2_Pod_3_CWCoil_Acd,  !- A11
    Corner_Class_2_Pod_3_CWCoil_Bcd,  !- A12
    Corner_Class_2_Pod_3_CWCoil_UA,  !- A13
    CORNER_CLASS_2_POD_3_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corner_Class_2_Pod_3_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corner_Class_2_Pod_3_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corner_Class_2_Pod_3_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corner_Class_2_Pod_3_HWCoil_Coil_Eff,  !- A4
    Corner_Class_2_Pod_3_HWCoil_Air_Toutlet,  !- A5
    Corner_Class_2_Pod_3_HWCoil_Tot_Cool_Power,  !- A6
    Corner_Class_2_Pod_3_HWCoil_Air_Woutlet,  !- A7
    Corner_Class_2_Pod_3_HWCoil_Water_Toutlet,  !- A8
    Corner_Class_2_Pod_3_HWCoil_Asad,  !- A9
    Corner_Class_2_Pod_3_HWCoil_Bsad,  !- A10
    Corner_Class_2_Pod_3_HWCoil_Acd,  !- A11
    Corner_Class_2_Pod_3_HWCoil_Bcd,  !- A12
    Corner_Class_2_Pod_3_HWCoil_UA,  !- A13
    CORNER_CLASS_2_POD_3_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Multi_Class_1_Pod_1_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Multi_Class_1_Pod_1_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Multi_Class_1_Pod_1_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Multi_Class_1_Pod_1_CWCoil_Coil_Eff,  !- A4
    Multi_Class_1_Pod_1_CWCoil_Air_Toutlet,  !- A5
    Multi_Class_1_Pod_1_CWCoil_Tot_Cool_Power,  !- A6
    Multi_Class_1_Pod_1_CWCoil_Air_Woutlet,  !- A7
    Multi_Class_1_Pod_1_CWCoil_Water_Toutlet,  !- A8
    Multi_Class_1_Pod_1_CWCoil_Asad,  !- A9
    Multi_Class_1_Pod_1_CWCoil_Bsad,  !- A10
    Multi_Class_1_Pod_1_CWCoil_Acd,  !- A11
    Multi_Class_1_Pod_1_CWCoil_Bcd,  !- A12
    Multi_Class_1_Pod_1_CWCoil_UA,  !- A13
    Multi_Class_1_POD_1_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Multi_Class_1_Pod_1_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Multi_Class_1_Pod_1_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Multi_Class_1_Pod_1_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Multi_Class_1_Pod_1_HWCoil_Coil_Eff,  !- A4
    Multi_Class_1_Pod_1_HWCoil_Air_Toutlet,  !- A5
    Multi_Class_1_Pod_1_HWCoil_Tot_Cool_Power,  !- A6
    Multi_Class_1_Pod_1_HWCoil_Air_Woutlet,  !- A7
    Multi_Class_1_Pod_1_HWCoil_Water_Toutlet,  !- A8
    Multi_Class_1_Pod_1_HWCoil_Asad,  !- A9
    Multi_Class_1_Pod_1_HWCoil_Bsad,  !- A10
    Multi_Class_1_Pod_1_HWCoil_Acd,  !- A11
    Multi_Class_1_Pod_1_HWCoil_Bcd,  !- A12
    Multi_Class_1_Pod_1_HWCoil_UA,  !- A13
    Multi_Class_1_POD_1_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Multi_Class_2_Pod_1_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Multi_Class_2_Pod_1_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Multi_Class_2_Pod_1_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Multi_Class_2_Pod_1_CWCoil_Coil_Eff,  !- A4
    Multi_Class_2_Pod_1_CWCoil_Air_Toutlet,  !- A5
    Multi_Class_2_Pod_1_CWCoil_Tot_Cool_Power,  !- A6
    Multi_Class_2_Pod_1_CWCoil_Air_Woutlet,  !- A7
    Multi_Class_2_Pod_1_CWCoil_Water_Toutlet,  !- A8
    Multi_Class_2_Pod_1_CWCoil_Asad,  !- A9
    Multi_Class_2_Pod_1_CWCoil_Bsad,  !- A10
    Multi_Class_2_Pod_1_CWCoil_Acd,  !- A11
    Multi_Class_2_Pod_1_CWCoil_Bcd,  !- A12
    Multi_Class_2_Pod_1_CWCoil_UA,  !- A13
    Multi_Class_2_POD_1_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Multi_Class_2_Pod_1_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Multi_Class_2_Pod_1_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Multi_Class_2_Pod_1_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Multi_Class_2_Pod_1_HWCoil_Coil_Eff,  !- A4
    Multi_Class_2_Pod_1_HWCoil_Air_Toutlet,  !- A5
    Multi_Class_2_Pod_1_HWCoil_Tot_Cool_Power,  !- A6
    Multi_Class_2_Pod_1_HWCoil_Air_Woutlet,  !- A7
    Multi_Class_2_Pod_1_HWCoil_Water_Toutlet,  !- A8
    Multi_Class_2_Pod_1_HWCoil_Asad,  !- A9
    Multi_Class_2_Pod_1_HWCoil_Bsad,  !- A10
    Multi_Class_2_Pod_1_HWCoil_Acd,  !- A11
    Multi_Class_2_Pod_1_HWCoil_Bcd,  !- A12
    Multi_Class_2_Pod_1_HWCoil_UA,  !- A13
    Multi_Class_2_POD_1_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Multi_Class_1_Pod_2_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Multi_Class_1_Pod_2_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Multi_Class_1_Pod_2_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Multi_Class_1_Pod_2_CWCoil_Coil_Eff,  !- A4
    Multi_Class_1_Pod_2_CWCoil_Air_Toutlet,  !- A5
    Multi_Class_1_Pod_2_CWCoil_Tot_Cool_Power,  !- A6
    Multi_Class_1_Pod_2_CWCoil_Air_Woutlet,  !- A7
    Multi_Class_1_Pod_2_CWCoil_Water_Toutlet,  !- A8
    Multi_Class_1_Pod_2_CWCoil_Asad,  !- A9
    Multi_Class_1_Pod_2_CWCoil_Bsad,  !- A10
    Multi_Class_1_Pod_2_CWCoil_Acd,  !- A11
    Multi_Class_1_Pod_2_CWCoil_Bcd,  !- A12
    Multi_Class_1_Pod_2_CWCoil_UA,  !- A13
    Multi_Class_1_POD_2_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Multi_Class_1_Pod_2_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Multi_Class_1_Pod_2_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Multi_Class_1_Pod_2_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Multi_Class_1_Pod_2_HWCoil_Coil_Eff,  !- A4
    Multi_Class_1_Pod_2_HWCoil_Air_Toutlet,  !- A5
    Multi_Class_1_Pod_2_HWCoil_Tot_Cool_Power,  !- A6
    Multi_Class_1_Pod_2_HWCoil_Air_Woutlet,  !- A7
    Multi_Class_1_Pod_2_HWCoil_Water_Toutlet,  !- A8
    Multi_Class_1_Pod_2_HWCoil_Asad,  !- A9
    Multi_Class_1_Pod_2_HWCoil_Bsad,  !- A10
    Multi_Class_1_Pod_2_HWCoil_Acd,  !- A11
    Multi_Class_1_Pod_2_HWCoil_Bcd,  !- A12
    Multi_Class_1_Pod_2_HWCoil_UA,  !- A13
    Multi_Class_1_POD_2_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Multi_Class_2_Pod_2_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Multi_Class_2_Pod_2_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Multi_Class_2_Pod_2_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Multi_Class_2_Pod_2_CWCoil_Coil_Eff,  !- A4
    Multi_Class_2_Pod_2_CWCoil_Air_Toutlet,  !- A5
    Multi_Class_2_Pod_2_CWCoil_Tot_Cool_Power,  !- A6
    Multi_Class_2_Pod_2_CWCoil_Air_Woutlet,  !- A7
    Multi_Class_2_Pod_2_CWCoil_Water_Toutlet,  !- A8
    Multi_Class_2_Pod_2_CWCoil_Asad,  !- A9
    Multi_Class_2_Pod_2_CWCoil_Bsad,  !- A10
    Multi_Class_2_Pod_2_CWCoil_Acd,  !- A11
    Multi_Class_2_Pod_2_CWCoil_Bcd,  !- A12
    Multi_Class_2_Pod_2_CWCoil_UA,  !- A13
    Multi_Class_2_POD_2_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Multi_Class_2_Pod_2_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Multi_Class_2_Pod_2_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Multi_Class_2_Pod_2_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Multi_Class_2_Pod_2_HWCoil_Coil_Eff,  !- A4
    Multi_Class_2_Pod_2_HWCoil_Air_Toutlet,  !- A5
    Multi_Class_2_Pod_2_HWCoil_Tot_Cool_Power,  !- A6
    Multi_Class_2_Pod_2_HWCoil_Air_Woutlet,  !- A7
    Multi_Class_2_Pod_2_HWCoil_Water_Toutlet,  !- A8
    Multi_Class_2_Pod_2_HWCoil_Asad,  !- A9
    Multi_Class_2_Pod_2_HWCoil_Bsad,  !- A10
    Multi_Class_2_Pod_2_HWCoil_Acd,  !- A11
    Multi_Class_2_Pod_2_HWCoil_Bcd,  !- A12
    Multi_Class_2_Pod_2_HWCoil_UA,  !- A13
    Multi_Class_2_POD_2_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Multi_Class_1_Pod_3_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Multi_Class_1_Pod_3_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Multi_Class_1_Pod_3_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Multi_Class_1_Pod_3_CWCoil_Coil_Eff,  !- A4
    Multi_Class_1_Pod_3_CWCoil_Air_Toutlet,  !- A5
    Multi_Class_1_Pod_3_CWCoil_Tot_Cool_Power,  !- A6
    Multi_Class_1_Pod_3_CWCoil_Air_Woutlet,  !- A7
    Multi_Class_1_Pod_3_CWCoil_Water_Toutlet,  !- A8
    Multi_Class_1_Pod_3_CWCoil_Asad,  !- A9
    Multi_Class_1_Pod_3_CWCoil_Bsad,  !- A10
    Multi_Class_1_Pod_3_CWCoil_Acd,  !- A11
    Multi_Class_1_Pod_3_CWCoil_Bcd,  !- A12
    Multi_Class_1_Pod_3_CWCoil_UA,  !- A13
    Multi_Class_1_POD_3_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Multi_Class_1_Pod_3_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Multi_Class_1_Pod_3_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Multi_Class_1_Pod_3_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Multi_Class_1_Pod_3_HWCoil_Coil_Eff,  !- A4
    Multi_Class_1_Pod_3_HWCoil_Air_Toutlet,  !- A5
    Multi_Class_1_Pod_3_HWCoil_Tot_Cool_Power,  !- A6
    Multi_Class_1_Pod_3_HWCoil_Air_Woutlet,  !- A7
    Multi_Class_1_Pod_3_HWCoil_Water_Toutlet,  !- A8
    Multi_Class_1_Pod_3_HWCoil_Asad,  !- A9
    Multi_Class_1_Pod_3_HWCoil_Bsad,  !- A10
    Multi_Class_1_Pod_3_HWCoil_Acd,  !- A11
    Multi_Class_1_Pod_3_HWCoil_Bcd,  !- A12
    Multi_Class_1_Pod_3_HWCoil_UA,  !- A13
    Multi_Class_1_POD_3_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Multi_Class_2_Pod_3_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Multi_Class_2_Pod_3_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Multi_Class_2_Pod_3_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Multi_Class_2_Pod_3_CWCoil_Coil_Eff,  !- A4
    Multi_Class_2_Pod_3_CWCoil_Air_Toutlet,  !- A5
    Multi_Class_2_Pod_3_CWCoil_Tot_Cool_Power,  !- A6
    Multi_Class_2_Pod_3_CWCoil_Air_Woutlet,  !- A7
    Multi_Class_2_Pod_3_CWCoil_Water_Toutlet,  !- A8
    Multi_Class_2_Pod_3_CWCoil_Asad,  !- A9
    Multi_Class_2_Pod_3_CWCoil_Bsad,  !- A10
    Multi_Class_2_Pod_3_CWCoil_Acd,  !- A11
    Multi_Class_2_Pod_3_CWCoil_Bcd,  !- A12
    Multi_Class_2_Pod_3_CWCoil_UA,  !- A13
    Multi_Class_2_POD_3_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Multi_Class_2_Pod_3_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Multi_Class_2_Pod_3_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Multi_Class_2_Pod_3_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Multi_Class_2_Pod_3_HWCoil_Coil_Eff,  !- A4
    Multi_Class_2_Pod_3_HWCoil_Air_Toutlet,  !- A5
    Multi_Class_2_Pod_3_HWCoil_Tot_Cool_Power,  !- A6
    Multi_Class_2_Pod_3_HWCoil_Air_Woutlet,  !- A7
    Multi_Class_2_Pod_3_HWCoil_Water_Toutlet,  !- A8
    Multi_Class_2_Pod_3_HWCoil_Asad,  !- A9
    Multi_Class_2_Pod_3_HWCoil_Bsad,  !- A10
    Multi_Class_2_Pod_3_HWCoil_Acd,  !- A11
    Multi_Class_2_Pod_3_HWCoil_Bcd,  !- A12
    Multi_Class_2_Pod_3_HWCoil_UA,  !- A13
    Multi_Class_2_POD_3_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corridor_Pod_1_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corridor_Pod_1_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corridor_Pod_1_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corridor_Pod_1_CWCoil_Coil_Eff,  !- A4
    Corridor_Pod_1_CWCoil_Air_Toutlet,  !- A5
    Corridor_Pod_1_CWCoil_Tot_Cool_Power,  !- A6
    Corridor_Pod_1_CWCoil_Air_Woutlet,  !- A7
    Corridor_Pod_1_CWCoil_Water_Toutlet,  !- A8
    Corridor_Pod_1_CWCoil_Asad,  !- A9
    Corridor_Pod_1_CWCoil_Bsad,  !- A10
    Corridor_Pod_1_CWCoil_Acd,  !- A11
    Corridor_Pod_1_CWCoil_Bcd,  !- A12
    Corridor_Pod_1_CWCoil_UA,!- A13
    Corridor_Pod_1_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corridor_Pod_1_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corridor_Pod_1_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corridor_Pod_1_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corridor_Pod_1_HWCoil_Coil_Eff,  !- A4
    Corridor_Pod_1_HWCoil_Air_Toutlet,  !- A5
    Corridor_Pod_1_HWCoil_Tot_Cool_Power,  !- A6
    Corridor_Pod_1_HWCoil_Air_Woutlet,  !- A7
    Corridor_Pod_1_HWCoil_Water_Toutlet,  !- A8
    Corridor_Pod_1_HWCoil_Asad,  !- A9
    Corridor_Pod_1_HWCoil_Bsad,  !- A10
    Corridor_Pod_1_HWCoil_Acd,  !- A11
    Corridor_Pod_1_HWCoil_Bcd,  !- A12
    Corridor_Pod_1_HWCoil_UA,!- A13
    Corridor_Pod_1_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corridor_Pod_2_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corridor_Pod_2_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corridor_Pod_2_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corridor_Pod_2_CWCoil_Coil_Eff,  !- A4
    Corridor_Pod_2_CWCoil_Air_Toutlet,  !- A5
    Corridor_Pod_2_CWCoil_Tot_Cool_Power,  !- A6
    Corridor_Pod_2_CWCoil_Air_Woutlet,  !- A7
    Corridor_Pod_2_CWCoil_Water_Toutlet,  !- A8
    Corridor_Pod_2_CWCoil_Asad,  !- A9
    Corridor_Pod_2_CWCoil_Bsad,  !- A10
    Corridor_Pod_2_CWCoil_Acd,  !- A11
    Corridor_Pod_2_CWCoil_Bcd,  !- A12
    Corridor_Pod_2_CWCoil_UA,!- A13
    Corridor_Pod_2_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corridor_Pod_2_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corridor_Pod_2_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corridor_Pod_2_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corridor_Pod_2_HWCoil_Coil_Eff,  !- A4
    Corridor_Pod_2_HWCoil_Air_Toutlet,  !- A5
    Corridor_Pod_2_HWCoil_Tot_Cool_Power,  !- A6
    Corridor_Pod_2_HWCoil_Air_Woutlet,  !- A7
    Corridor_Pod_2_HWCoil_Water_Toutlet,  !- A8
    Corridor_Pod_2_HWCoil_Asad,  !- A9
    Corridor_Pod_2_HWCoil_Bsad,  !- A10
    Corridor_Pod_2_HWCoil_Acd,  !- A11
    Corridor_Pod_2_HWCoil_Bcd,  !- A12
    Corridor_Pod_2_HWCoil_UA,!- A13
    Corridor_Pod_2_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corridor_Pod_3_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corridor_Pod_3_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corridor_Pod_3_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corridor_Pod_3_CWCoil_Coil_Eff,  !- A4
    Corridor_Pod_3_CWCoil_Air_Toutlet,  !- A5
    Corridor_Pod_3_CWCoil_Tot_Cool_Power,  !- A6
    Corridor_Pod_3_CWCoil_Air_Woutlet,  !- A7
    Corridor_Pod_3_CWCoil_Water_Toutlet,  !- A8
    Corridor_Pod_3_CWCoil_Asad,  !- A9
    Corridor_Pod_3_CWCoil_Bsad,  !- A10
    Corridor_Pod_3_CWCoil_Acd,  !- A11
    Corridor_Pod_3_CWCoil_Bcd,  !- A12
    Corridor_Pod_3_CWCoil_UA,!- A13
    Corridor_Pod_3_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Corridor_Pod_3_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Corridor_Pod_3_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Corridor_Pod_3_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Corridor_Pod_3_HWCoil_Coil_Eff,  !- A4
    Corridor_Pod_3_HWCoil_Air_Toutlet,  !- A5
    Corridor_Pod_3_HWCoil_Tot_Cool_Power,  !- A6
    Corridor_Pod_3_HWCoil_Air_Woutlet,  !- A7
    Corridor_Pod_3_HWCoil_Water_Toutlet,  !- A8
    Corridor_Pod_3_HWCoil_Asad,  !- A9
    Corridor_Pod_3_HWCoil_Bsad,  !- A10
    Corridor_Pod_3_HWCoil_Acd,  !- A11
    Corridor_Pod_3_HWCoil_Bcd,  !- A12
    Corridor_Pod_3_HWCoil_UA,!- A13
    Corridor_Pod_3_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Main_Corridor_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Main_Corridor_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Main_Corridor_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Main_Corridor_CWCoil_Coil_Eff,  !- A4
    Main_Corridor_CWCoil_Air_Toutlet,  !- A5
    Main_Corridor_CWCoil_Tot_Cool_Power,  !- A6
    Main_Corridor_CWCoil_Air_Woutlet,  !- A7
    Main_Corridor_CWCoil_Water_Toutlet,  !- A8
    Main_Corridor_CWCoil_Asad,  !- A9
    Main_Corridor_CWCoil_Bsad,  !- A10
    Main_Corridor_CWCoil_Acd,!- A11
    Main_Corridor_CWCoil_Bcd,!- A12
    Main_Corridor_CWCoil_UA, !- A13
    Main_Corridor_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Main_Corridor_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Main_Corridor_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Main_Corridor_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Main_Corridor_HWCoil_Coil_Eff,  !- A4
    Main_Corridor_HWCoil_Air_Toutlet,  !- A5
    Main_Corridor_HWCoil_Tot_Cool_Power,  !- A6
    Main_Corridor_HWCoil_Air_Woutlet,  !- A7
    Main_Corridor_HWCoil_Water_Toutlet,  !- A8
    Main_Corridor_HWCoil_Asad,  !- A9
    Main_Corridor_HWCoil_Bsad,  !- A10
    Main_Corridor_HWCoil_Acd,!- A11
    Main_Corridor_HWCoil_Bcd,!- A12
    Main_Corridor_HWCoil_UA, !- A13
    Main_Corridor_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Mech_CWCoil_Air_Mdot,    !- Erl Variable 1 Name
    Mech_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Mech_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Mech_CWCoil_Coil_Eff,    !- A4
    Mech_CWCoil_Air_Toutlet, !- A5
    Mech_CWCoil_Tot_Cool_Power,  !- A6
    Mech_CWCoil_Air_Woutlet, !- A7
    Mech_CWCoil_Water_Toutlet,  !- A8
    Mech_CWCoil_Asad,        !- A9
    Mech_CWCoil_Bsad,        !- A10
    Mech_CWCoil_Acd,         !- A11
    Mech_CWCoil_Bcd,         !- A12
    Mech_CWCoil_UA,          !- A13
    Mech_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Mech_HWCoil_Air_Mdot,    !- Erl Variable 1 Name
    Mech_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Mech_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Mech_HWCoil_Coil_Eff,    !- A4
    Mech_HWCoil_Air_Toutlet, !- A5
    Mech_HWCoil_Tot_Cool_Power,  !- A6
    Mech_HWCoil_Air_Woutlet, !- A7
    Mech_HWCoil_Water_Toutlet,  !- A8
    Mech_HWCoil_Asad,        !- A9
    Mech_HWCoil_Bsad,        !- A10
    Mech_HWCoil_Acd,         !- A11
    Mech_HWCoil_Bcd,         !- A12
    Mech_HWCoil_UA,          !- A13
    Mech_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Computer_Class_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Computer_Class_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Computer_Class_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Computer_Class_CWCoil_Coil_Eff,  !- A4
    Computer_Class_CWCoil_Air_Toutlet,  !- A5
    Computer_Class_CWCoil_Tot_Cool_Power,  !- A6
    Computer_Class_CWCoil_Air_Woutlet,  !- A7
    Computer_Class_CWCoil_Water_Toutlet,  !- A8
    Computer_Class_CWCoil_Asad,  !- A9
    Computer_Class_CWCoil_Bsad,  !- A10
    Computer_Class_CWCoil_Acd,  !- A11
    Computer_Class_CWCoil_Bcd,  !- A12
    Computer_Class_CWCoil_UA,!- A13
    Computer_Class_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Computer_Class_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Computer_Class_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Computer_Class_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Computer_Class_HWCoil_Coil_Eff,  !- A4
    Computer_Class_HWCoil_Air_Toutlet,  !- A5
    Computer_Class_HWCoil_Tot_Cool_Power,  !- A6
    Computer_Class_HWCoil_Air_Woutlet,  !- A7
    Computer_Class_HWCoil_Water_Toutlet,  !- A8
    Computer_Class_HWCoil_Asad,  !- A9
    Computer_Class_HWCoil_Bsad,  !- A10
    Computer_Class_HWCoil_Acd,  !- A11
    Computer_Class_HWCoil_Bcd,  !- A12
    Computer_Class_HWCoil_UA,!- A13
    Computer_Class_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Library_Media_Center_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Library_Media_Center_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Library_Media_Center_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Library_Media_Center_CWCoil_Coil_Eff,  !- A4
    Library_Media_Center_CWCoil_Air_Toutlet,  !- A5
    Library_Media_Center_CWCoil_Tot_Cool_Power,  !- A6
    Library_Media_Center_CWCoil_Air_Woutlet,  !- A7
    Library_Media_Center_CWCoil_Water_Toutlet,  !- A8
    Library_Media_Center_CWCoil_Asad,  !- A9
    Library_Media_Center_CWCoil_Bsad,  !- A10
    Library_Media_Center_CWCoil_Acd,  !- A11
    Library_Media_Center_CWCoil_Bcd,  !- A12
    Library_Media_Center_CWCoil_UA,  !- A13
    Library_Media_Center_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Library_Media_Center_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Library_Media_Center_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Library_Media_Center_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Library_Media_Center_HWCoil_Coil_Eff,  !- A4
    Library_Media_Center_HWCoil_Air_Toutlet,  !- A5
    Library_Media_Center_HWCoil_Tot_Cool_Power,  !- A6
    Library_Media_Center_HWCoil_Air_Woutlet,  !- A7
    Library_Media_Center_HWCoil_Water_Toutlet,  !- A8
    Library_Media_Center_HWCoil_Asad,  !- A9
    Library_Media_Center_HWCoil_Bsad,  !- A10
    Library_Media_Center_HWCoil_Acd,  !- A11
    Library_Media_Center_HWCoil_Bcd,  !- A12
    Library_Media_Center_HWCoil_UA,  !- A13
    Library_Media_Center_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Offices_CWCoil_Air_Mdot, !- Erl Variable 1 Name
    Offices_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Offices_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Offices_CWCoil_Coil_Eff, !- A4
    Offices_CWCoil_Air_Toutlet,  !- A5
    Offices_CWCoil_Tot_Cool_Power,  !- A6
    Offices_CWCoil_Air_Woutlet,  !- A7
    Offices_CWCoil_Water_Toutlet,  !- A8
    Offices_CWCoil_Asad,     !- A9
    Offices_CWCoil_Bsad,     !- A10
    Offices_CWCoil_Acd,      !- A11
    Offices_CWCoil_Bcd,      !- A12
    Offices_CWCoil_UA,       !- A13
    Offices_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Offices_HWCoil_Air_Mdot, !- Erl Variable 1 Name
    Offices_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Offices_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Offices_HWCoil_Coil_Eff, !- A4
    Offices_HWCoil_Air_Toutlet,  !- A5
    Offices_HWCoil_Tot_Cool_Power,  !- A6
    Offices_HWCoil_Air_Woutlet,  !- A7
    Offices_HWCoil_Water_Toutlet,  !- A8
    Offices_HWCoil_Asad,     !- A9
    Offices_HWCoil_Bsad,     !- A10
    Offices_HWCoil_Acd,      !- A11
    Offices_HWCoil_Bcd,      !- A12
    Offices_HWCoil_UA,       !- A13
    Offices_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Lobby_CWCoil_Air_Mdot,   !- Erl Variable 1 Name
    Lobby_CWCoil_Water_Mdot, !- Erl Variable 2 Name
    Lobby_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Lobby_CWCoil_Coil_Eff,   !- A4
    Lobby_CWCoil_Air_Toutlet,!- A5
    Lobby_CWCoil_Tot_Cool_Power,  !- A6
    Lobby_CWCoil_Air_Woutlet,!- A7
    Lobby_CWCoil_Water_Toutlet,  !- A8
    Lobby_CWCoil_Asad,       !- A9
    Lobby_CWCoil_Bsad,       !- A10
    Lobby_CWCoil_Acd,        !- A11
    Lobby_CWCoil_Bcd,        !- A12
    Lobby_CWCoil_UA,         !- A13
    Lobby_CWCoil_InletCoeff; !- A14

EnergyManagementSystem:GlobalVariable,
    Lobby_HWCoil_Air_Mdot,   !- Erl Variable 1 Name
    Lobby_HWCoil_Water_Mdot, !- Erl Variable 2 Name
    Lobby_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Lobby_HWCoil_Coil_Eff,   !- A4
    Lobby_HWCoil_Air_Toutlet,!- A5
    Lobby_HWCoil_Tot_Cool_Power,  !- A6
    Lobby_HWCoil_Air_Woutlet,!- A7
    Lobby_HWCoil_Water_Toutlet,  !- A8
    Lobby_HWCoil_Asad,       !- A9
    Lobby_HWCoil_Bsad,       !- A10
    Lobby_HWCoil_Acd,        !- A11
    Lobby_HWCoil_Bcd,        !- A12
    Lobby_HWCoil_UA,         !- A13
    Lobby_HWCoil_InletCoeff; !- A14

EnergyManagementSystem:GlobalVariable,
    Cafeteria_CWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Cafeteria_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Cafeteria_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Cafeteria_CWCoil_Coil_Eff,  !- A4
    Cafeteria_CWCoil_Air_Toutlet,  !- A5
    Cafeteria_CWCoil_Tot_Cool_Power,  !- A6
    Cafeteria_CWCoil_Air_Woutlet,  !- A7
    Cafeteria_CWCoil_Water_Toutlet,  !- A8
    Cafeteria_CWCoil_Asad,   !- A9
    Cafeteria_CWCoil_Bsad,   !- A10
    Cafeteria_CWCoil_Acd,    !- A11
    Cafeteria_CWCoil_Bcd,    !- A12
    Cafeteria_CWCoil_UA,     !- A13
    Cafeteria_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Cafeteria_HWCoil_Air_Mdot,  !- Erl Variable 1 Name
    Cafeteria_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Cafeteria_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Cafeteria_HWCoil_Coil_Eff,  !- A4
    Cafeteria_HWCoil_Air_Toutlet,  !- A5
    Cafeteria_HWCoil_Tot_Cool_Power,  !- A6
    Cafeteria_HWCoil_Air_Woutlet,  !- A7
    Cafeteria_HWCoil_Water_Toutlet,  !- A8
    Cafeteria_HWCoil_Asad,   !- A9
    Cafeteria_HWCoil_Bsad,   !- A10
    Cafeteria_HWCoil_Acd,    !- A11
    Cafeteria_HWCoil_Bcd,    !- A12
    Cafeteria_HWCoil_UA,     !- A13
    Cafeteria_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Kitchen_CWCoil_Air_Mdot, !- Erl Variable 1 Name
    Kitchen_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Kitchen_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Kitchen_CWCoil_Coil_Eff, !- A4
    Kitchen_CWCoil_Air_Toutlet,  !- A5
    Kitchen_CWCoil_Tot_Cool_Power,  !- A6
    Kitchen_CWCoil_Air_Woutlet,  !- A7
    Kitchen_CWCoil_Water_Toutlet,  !- A8
    Kitchen_CWCoil_Asad,     !- A9
    Kitchen_CWCoil_Bsad,     !- A10
    Kitchen_CWCoil_Acd,      !- A11
    Kitchen_CWCoil_Bcd,      !- A12
    Kitchen_CWCoil_UA,       !- A13
    Kitchen_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Kitchen_HWCoil_Air_Mdot, !- Erl Variable 1 Name
    Kitchen_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Kitchen_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Kitchen_HWCoil_Coil_Eff, !- A4
    Kitchen_HWCoil_Air_Toutlet,  !- A5
    Kitchen_HWCoil_Tot_Cool_Power,  !- A6
    Kitchen_HWCoil_Air_Woutlet,  !- A7
    Kitchen_HWCoil_Water_Toutlet,  !- A8
    Kitchen_HWCoil_Asad,     !- A9
    Kitchen_HWCoil_Bsad,     !- A10
    Kitchen_HWCoil_Acd,      !- A11
    Kitchen_HWCoil_Bcd,      !- A12
    Kitchen_HWCoil_UA,       !- A13
    Kitchen_HWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Gym_CWCoil_Air_Mdot,     !- Erl Variable 1 Name
    Gym_CWCoil_Water_Mdot,   !- Erl Variable 2 Name
    Gym_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Gym_CWCoil_Coil_Eff,     !- A4
    Gym_CWCoil_Air_Toutlet,  !- A5
    Gym_CWCoil_Tot_Cool_Power,  !- A6
    Gym_CWCoil_Air_Woutlet,  !- A7
    Gym_CWCoil_Water_Toutlet,!- A8
    Gym_CWCoil_Asad,         !- A9
    Gym_CWCoil_Bsad,         !- A10
    Gym_CWCoil_Acd,          !- A11
    Gym_CWCoil_Bcd,          !- A12
    Gym_CWCoil_UA,           !- A13
    Gym_CWCoil_InletCoeff;   !- A14

EnergyManagementSystem:GlobalVariable,
    Gym_HWCoil_Air_Mdot,     !- Erl Variable 1 Name
    Gym_HWCoil_Water_Mdot,   !- Erl Variable 2 Name
    Gym_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Gym_HWCoil_Coil_Eff,     !- A4
    Gym_HWCoil_Air_Toutlet,  !- A5
    Gym_HWCoil_Tot_Cool_Power,  !- A6
    Gym_HWCoil_Air_Woutlet,  !- A7
    Gym_HWCoil_Water_Toutlet,!- A8
    Gym_HWCoil_Asad,         !- A9
    Gym_HWCoil_Bsad,         !- A10
    Gym_HWCoil_Acd,          !- A11
    Gym_HWCoil_Bcd,          !- A12
    Gym_HWCoil_UA,           !- A13
    Gym_HWCoil_InletCoeff;   !- A14

EnergyManagementSystem:GlobalVariable,
    Bath_CWCoil_Air_Mdot,    !- Erl Variable 1 Name
    Bath_CWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Bath_CWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Bath_CWCoil_Coil_Eff,    !- A4
    Bath_CWCoil_Air_Toutlet, !- A5
    Bath_CWCoil_Tot_Cool_Power,  !- A6
    Bath_CWCoil_Air_Woutlet, !- A7
    Bath_CWCoil_Water_Toutlet,  !- A8
    Bath_CWCoil_Asad,        !- A9
    Bath_CWCoil_Bsad,        !- A10
    Bath_CWCoil_Acd,         !- A11
    Bath_CWCoil_Bcd,         !- A12
    Bath_CWCoil_UA,          !- A13
    Bath_CWCoil_InletCoeff;  !- A14

EnergyManagementSystem:GlobalVariable,
    Bath_HWCoil_Air_Mdot,    !- Erl Variable 1 Name
    Bath_HWCoil_Water_Mdot,  !- Erl Variable 2 Name
    Bath_HWCoil_Water_Mdot_Max,  !- Erl Variable 3 Name
    Bath_HWCoil_Coil_Eff,    !- A4
    Bath_HWCoil_Tot_Cool_Power,  !- A5
    Bath_HWCoil_Asad,        !- A6
    Bath_HWCoil_Bsad,        !- A7
    Bath_HWCoil_Acd,         !- A8
    Bath_HWCoil_Bcd,         !- A9
    Bath_HWCoil_UA,          !- A10
    Bath_HWCoil_InletCoeff;  !- A11

EnergyManagementSystem:GlobalVariable,
    Air_Mdot,                !- Erl Variable 1 Name
    Air_Tsp,                 !- Erl Variable 2 Name
    Water_Mdot,              !- Erl Variable 3 Name
    Water_cp,                !- A4
    Air_Tinlet,              !- A5
    Water_Tinlet,            !- A6
    Air_Winlet,              !- A7
    Water_Mdot_Max,          !- A8
    Coil_Eff,                !- A9
    Water_MdotRequest,       !- A10
    Air_Tout,                !- A11
    Air_Toutlet,             !- A12
    Tot_Cool_Power,          !- A13
    Air_Wout,                !- A14
    Air_Woutlet,             !- A15
    Water_Tout,              !- A16
    Water_Toutlet,           !- A17
    Asad,                    !- A18
    Bsad,                    !- A19
    Acd,                     !- A20
    Bcd,                     !- A21
    UA;                      !- A22


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

EnergyManagementSystem:OutputVariable,
    Corner_Class_1_Pod_1 CW Coil Total Cooling Rate,  !- Name
    Corner_Class_1_Pod_1_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corner_Class_1_Pod_1_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corner_Class_1_Pod_1 HW Coil Total Cooling Rate,  !- Name
    Corner_Class_1_Pod_1_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corner_Class_1_Pod_1_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corner_Class_2_Pod_1 CW Coil Total Cooling Rate,  !- Name
    Corner_Class_2_Pod_1_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corner_Class_2_Pod_1_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corner_Class_2_Pod_1 HW Coil Total Cooling Rate,  !- Name
    Corner_Class_2_Pod_1_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corner_Class_2_Pod_1_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corner_Class_1_Pod_2 CW Coil Total Cooling Rate,  !- Name
    Corner_Class_1_Pod_2_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corner_Class_1_Pod_2_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corner_Class_1_Pod_2 HW Coil Total Cooling Rate,  !- Name
    Corner_Class_1_Pod_2_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corner_Class_1_Pod_2_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corner_Class_2_Pod_2 CW Coil Total Cooling Rate,  !- Name
    Corner_Class_2_Pod_2_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corner_Class_2_Pod_2_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corner_Class_2_Pod_2 HW Coil Total Cooling Rate,  !- Name
    Corner_Class_2_Pod_2_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corner_Class_2_Pod_2_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corner_Class_1_Pod_3 CW Coil Total Cooling Rate,  !- Name
    Corner_Class_1_Pod_3_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corner_Class_1_Pod_3_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corner_Class_1_Pod_3 HW Coil Total Cooling Rate,  !- Name
    Corner_Class_1_Pod_3_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corner_Class_1_Pod_3_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corner_Class_2_Pod_3 CW Coil Total Cooling Rate,  !- Name
    Corner_Class_2_Pod_3_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corner_Class_2_Pod_3_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corner_Class_2_Pod_3 HW Coil Total Cooling Rate,  !- Name
    Corner_Class_2_Pod_3_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corner_Class_2_Pod_3_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Multi_Class_1_Pod_1 CW Coil Total Cooling Rate,  !- Name
    Multi_Class_1_Pod_1_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Multi_Class_1_Pod_1_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Multi_Class_1_Pod_1 HW Coil Total Cooling Rate,  !- Name
    Multi_Class_1_Pod_1_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Multi_Class_1_Pod_1_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Multi_Class_2_Pod_1 CW Coil Total Cooling Rate,  !- Name
    Multi_Class_2_Pod_1_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Multi_Class_2_Pod_1_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Multi_Class_2_Pod_1 HW Coil Total Cooling Rate,  !- Name
    Multi_Class_2_Pod_1_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Multi_Class_2_Pod_1_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Multi_Class_1_Pod_2 CW Coil Total Cooling Rate,  !- Name
    Multi_Class_1_Pod_2_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Multi_Class_1_Pod_2_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Multi_Class_1_Pod_2 HW Coil Total Cooling Rate,  !- Name
    Multi_Class_1_Pod_2_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Multi_Class_1_Pod_2_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Multi_Class_2_Pod_2 CW Coil Total Cooling Rate,  !- Name
    Multi_Class_2_Pod_2_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Multi_Class_2_Pod_2_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Multi_Class_2_Pod_2 HW Coil Total Cooling Rate,  !- Name
    Multi_Class_2_Pod_2_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Multi_Class_2_Pod_2_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Multi_Class_1_Pod_3 CW Coil Total Cooling Rate,  !- Name
    Multi_Class_1_Pod_3_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Multi_Class_1_Pod_3_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Multi_Class_1_Pod_3 HW Coil Total Cooling Rate,  !- Name
    Multi_Class_1_Pod_3_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Multi_Class_1_Pod_3_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Multi_Class_2_Pod_3 CW Coil Total Cooling Rate,  !- Name
    Multi_Class_2_Pod_3_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Multi_Class_2_Pod_3_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Multi_Class_2_Pod_3 HW Coil Total Cooling Rate,  !- Name
    Multi_Class_2_Pod_3_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Multi_Class_2_Pod_3_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corridor_Pod_1 CW Coil Total Cooling Rate,  !- Name
    Corridor_Pod_1_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corridor_Pod_1_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corridor_Pod_1 HW Coil Total Cooling Rate,  !- Name
    Corridor_Pod_1_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corridor_Pod_1_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corridor_Pod_2 CW Coil Total Cooling Rate,  !- Name
    Corridor_Pod_2_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corridor_Pod_2_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corridor_Pod_2 HW Coil Total Cooling Rate,  !- Name
    Corridor_Pod_2_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corridor_Pod_2_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corridor_Pod_3 CW Coil Total Cooling Rate,  !- Name
    Corridor_Pod_3_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corridor_Pod_3_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Corridor_Pod_3 HW Coil Total Cooling Rate,  !- Name
    Corridor_Pod_3_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Corridor_Pod_3_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Main_Corridor CW Coil Total Cooling Rate,  !- Name
    Main_Corridor_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Main_Corridor_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Main_Corridor HW Coil Total Cooling Rate,  !- Name
    Main_Corridor_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Main_Corridor_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Mech CW Coil Total Cooling Rate,  !- Name
    Mech_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Mech_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Mech HW Coil Total Cooling Rate,  !- Name
    Mech_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Mech_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Computer_Class CW Coil Total Cooling Rate,  !- Name
    Computer_Class_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Computer_Class_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Computer_Class HW Coil Total Cooling Rate,  !- Name
    Computer_Class_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Computer_Class_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Library_Media_Center CW Coil Total Cooling Rate,  !- Name
    Library_Media_Center_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Library_Media_Center_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Library_Media_Center HW Coil Total Cooling Rate,  !- Name
    Library_Media_Center_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Library_Media_Center_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Offices CW Coil Total Cooling Rate,  !- Name
    Offices_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Offices_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Offices HW Coil Total Cooling Rate,  !- Name
    Offices_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Offices_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Lobby CW Coil Total Cooling Rate,  !- Name
    Lobby_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Lobby_CWCoil_ModelOuput, !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Lobby HW Coil Total Cooling Rate,  !- Name
    Lobby_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Lobby_HWCoil_ModelOuput, !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Cafeteria CW Coil Total Cooling Rate,  !- Name
    Cafeteria_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Cafeteria_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Cafeteria HW Coil Total Cooling Rate,  !- Name
    Cafeteria_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Cafeteria_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Kitchen CW Coil Total Cooling Rate,  !- Name
    Kitchen_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Kitchen_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Kitchen HW Coil Total Cooling Rate,  !- Name
    Kitchen_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Kitchen_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Gym CW Coil Total Cooling Rate,  !- Name
    Gym_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Gym_CWCoil_ModelOuput,   !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Gym HW Coil Total Cooling Rate,  !- Name
    Gym_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Gym_HWCoil_ModelOuput,   !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Bath CW Coil Total Cooling Rate,  !- Name
    Bath_CWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Bath_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units

EnergyManagementSystem:OutputVariable,
    Bath HW Coil Total Cooling Rate,  !- Name
    Bath_HWcoil_tot_cool_Power,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    Bath_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    W;                       !- Units


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:METEREDOUTPUTVARIABLE ===========

EnergyManagementSystem:MeteredOutputVariable,
    Corner_Class_1_Pod_1_C_Coil tot cool Energy,  !- Name
    Corner_Class_1_Pod_1_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corner_Class_1_Pod_1_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corner_Class_1_Pod_1_H_Coil tot cool Energy,  !- Name
    Corner_Class_1_Pod_1_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corner_Class_1_Pod_1_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corner_Class_2_Pod_1_C_Coil tot cool Energy,  !- Name
    Corner_Class_2_Pod_1_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corner_Class_2_Pod_1_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corner_Class_2_Pod_1_H_Coil tot cool Energy,  !- Name
    Corner_Class_2_Pod_1_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corner_Class_2_Pod_1_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corner_Class_1_Pod_2_C_Coil tot cool Energy,  !- Name
    Corner_Class_1_Pod_2_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corner_Class_1_Pod_2_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corner_Class_1_Pod_2_H_Coil tot cool Energy,  !- Name
    Corner_Class_1_Pod_2_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corner_Class_1_Pod_2_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corner_Class_2_Pod_2_C_Coil tot cool Energy,  !- Name
    Corner_Class_2_Pod_2_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corner_Class_2_Pod_2_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corner_Class_2_Pod_2_H_Coil tot cool Energy,  !- Name
    Corner_Class_2_Pod_2_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corner_Class_2_Pod_2_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corner_Class_1_Pod_3_C_Coil tot cool Energy,  !- Name
    Corner_Class_1_Pod_3_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corner_Class_1_Pod_3_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corner_Class_1_Pod_3_H_Coil tot cool Energy,  !- Name
    Corner_Class_1_Pod_3_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corner_Class_1_Pod_3_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corner_Class_2_Pod_3_C_Coil tot cool Energy,  !- Name
    Corner_Class_2_Pod_3_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corner_Class_2_Pod_3_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corner_Class_2_Pod_3_H_Coil tot cool Energy,  !- Name
    Corner_Class_2_Pod_3_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corner_Class_2_Pod_3_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Multi_Class_1_Pod_1_C_Coil tot cool Energy,  !- Name
    Multi_Class_1_Pod_1_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Multi_Class_1_Pod_1_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Multi_Class_1_Pod_1_H_Coil tot cool Energy,  !- Name
    Multi_Class_1_Pod_1_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Multi_Class_1_Pod_1_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Multi_Class_2_Pod_1_C_Coil tot cool Energy,  !- Name
    Multi_Class_2_Pod_1_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Multi_Class_2_Pod_1_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Multi_Class_2_Pod_1_H_Coil tot cool Energy,  !- Name
    Multi_Class_2_Pod_1_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Multi_Class_2_Pod_1_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Multi_Class_1_Pod_2_C_Coil tot cool Energy,  !- Name
    Multi_Class_1_Pod_2_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Multi_Class_1_Pod_2_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Multi_Class_1_Pod_2_H_Coil tot cool Energy,  !- Name
    Multi_Class_1_Pod_2_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Multi_Class_1_Pod_2_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Multi_Class_2_Pod_2_C_Coil tot cool Energy,  !- Name
    Multi_Class_2_Pod_2_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Multi_Class_2_Pod_2_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Multi_Class_2_Pod_2_H_Coil tot cool Energy,  !- Name
    Multi_Class_2_Pod_2_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Multi_Class_2_Pod_2_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Multi_Class_1_Pod_3_C_Coil tot cool Energy,  !- Name
    Multi_Class_1_Pod_3_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Multi_Class_1_Pod_3_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Multi_Class_1_Pod_3_H_Coil tot cool Energy,  !- Name
    Multi_Class_1_Pod_3_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Multi_Class_1_Pod_3_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Multi_Class_2_Pod_3_C_Coil tot cool Energy,  !- Name
    Multi_Class_2_Pod_3_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Multi_Class_2_Pod_3_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Multi_Class_2_Pod_3_H_Coil tot cool Energy,  !- Name
    Multi_Class_2_Pod_3_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Multi_Class_2_Pod_3_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corridor_Pod_1_C_Coil tot cool Energy,  !- Name
    Corridor_Pod_1_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corridor_Pod_1_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corridor_Pod_1_H_Coil tot cool Energy,  !- Name
    Corridor_Pod_1_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corridor_Pod_1_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corridor_Pod_2_C_Coil tot cool Energy,  !- Name
    Corridor_Pod_2_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corridor_Pod_2_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corridor_Pod_2_H_Coil tot cool Energy,  !- Name
    Corridor_Pod_2_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corridor_Pod_2_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corridor_Pod_3_C_Coil tot cool Energy,  !- Name
    Corridor_Pod_3_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corridor_Pod_3_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Corridor_Pod_3_H_Coil tot cool Energy,  !- Name
    Corridor_Pod_3_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Corridor_Pod_3_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Main_Corridor_C_Coil tot cool Energy,  !- Name
    Main_Corridor_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Main_Corridor_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Main_Corridor_H_Coil tot cool Energy,  !- Name
    Main_Corridor_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Main_Corridor_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Mech_C_Coil tot cool Energy,  !- Name
    Mech_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Mech_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Mech_H_Coil tot cool Energy,  !- Name
    Mech_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Mech_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Computer_Class_C_Coil tot cool Energy,  !- Name
    Computer_Class_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Computer_Class_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Computer_Class_H_Coil tot cool Energy,  !- Name
    Computer_Class_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Computer_Class_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Library_Media_Center_C_Coil tot cool Energy,  !- Name
    Library_Media_Center_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Library_Media_Center_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Library_Media_Center_H_Coil tot cool Energy,  !- Name
    Library_Media_Center_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Library_Media_Center_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Offices_C_Coil tot cool Energy,  !- Name
    Offices_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Offices_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Offices_H_Coil tot cool Energy,  !- Name
    Offices_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Offices_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Lobby_C_Coil tot cool Energy,  !- Name
    Lobby_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Lobby_CWCoil_ModelOuput, !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Lobby_H_Coil tot cool Energy,  !- Name
    Lobby_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Lobby_HWCoil_ModelOuput, !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Cafeteria_C_Coil tot cool Energy,  !- Name
    Cafeteria_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Cafeteria_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Cafeteria_H_Coil tot cool Energy,  !- Name
    Cafeteria_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Cafeteria_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Kitchen_C_Coil tot cool Energy,  !- Name
    Kitchen_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Kitchen_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Kitchen_H_Coil tot cool Energy,  !- Name
    Kitchen_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Kitchen_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Gym_C_Coil tot cool Energy,  !- Name
    Gym_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Gym_CWCoil_ModelOuput,   !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Gym_H_Coil tot cool Energy,  !- Name
    Gym_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Gym_HWCoil_ModelOuput,   !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Bath_C_Coil tot cool Energy,  !- Name
    Bath_CWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Bath_CWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    COOLINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
    Bath_H_Coil tot cool Energy,  !- Name
    Bath_HWcoil_tot_cool_Energy,  !- EMS Variable Name
    SystemTimestep,          !- Update Frequency
    Bath_HWCoil_ModelOuput,  !- EMS Program or Subroutine Name
    ENERGYTRANSFER,          !- Resource Type
    System,                  !- Group Type
    HEATINGCOILS,            !- End-Use Category
    ,                        !- End-Use Subcategory
    J;                       !- Units


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE ===========

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_CWCoil_Air_Tinlet,  !- Name
    Corner_Class_1_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_CWCoil_Air_Winlet,  !- Name
    Corner_Class_1_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_CWCoil_Air_rho,  !- Name
    Corner_Class_1_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_CWCoil_Air_cp,  !- Name
    Corner_Class_1_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_CWCoil_Water_Tinlet,  !- Name
    Corner_Class_1_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_CWCoil_Water_rho,  !- Name
    Corner_Class_1_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_CWCoil_Water_cp,  !- Name
    Corner_Class_1_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_CoolDes_Qdot,  !- Name
    AHU Corner_Class_1_Pod_1 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_HWCoil_Air_Tinlet,  !- Name
    Corner_Class_1_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_HWCoil_Air_Winlet,  !- Name
    Corner_Class_1_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_HWCoil_Air_rho,  !- Name
    Corner_Class_1_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_HWCoil_Air_cp,  !- Name
    Corner_Class_1_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_HWCoil_Water_Tinlet,  !- Name
    Corner_Class_1_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_HWCoil_Water_rho,  !- Name
    Corner_Class_1_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_HWCoil_Water_cp,  !- Name
    Corner_Class_1_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_1_HeatDes_Qdot,  !- Name
    AHU Corner_Class_1_Pod_1 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_CWCoil_Air_Tinlet,  !- Name
    Corner_Class_2_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_CWCoil_Air_Winlet,  !- Name
    Corner_Class_2_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_CWCoil_Air_rho,  !- Name
    Corner_Class_2_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_CWCoil_Air_cp,  !- Name
    Corner_Class_2_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_CWCoil_Water_Tinlet,  !- Name
    Corner_Class_2_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_CWCoil_Water_rho,  !- Name
    Corner_Class_2_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_CWCoil_Water_cp,  !- Name
    Corner_Class_2_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_CoolDes_Qdot,  !- Name
    AHU Corner_Class_2_Pod_1 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_HWCoil_Air_Tinlet,  !- Name
    Corner_Class_2_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_HWCoil_Air_Winlet,  !- Name
    Corner_Class_2_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_HWCoil_Air_rho,  !- Name
    Corner_Class_2_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_HWCoil_Air_cp,  !- Name
    Corner_Class_2_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_HWCoil_Water_Tinlet,  !- Name
    Corner_Class_2_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_HWCoil_Water_rho,  !- Name
    Corner_Class_2_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_HWCoil_Water_cp,  !- Name
    Corner_Class_2_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_1_HeatDes_Qdot,  !- Name
    AHU Corner_Class_2_Pod_1 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_CWCoil_Air_Tinlet,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_CWCoil_Air_Winlet,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_CWCoil_Air_rho,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_CWCoil_Air_cp,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_CWCoil_Water_Tinlet,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_CWCoil_Water_rho,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_CWCoil_Water_cp,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_CoolDes_Qdot,  !- Name
    AHU Corner_Class_1_Pod_2 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_HWCoil_Air_Tinlet,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_HWCoil_Air_Winlet,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_HWCoil_Air_rho,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_HWCoil_Air_cp,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_HWCoil_Water_Tinlet,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_HWCoil_Water_rho,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_HWCoil_Water_cp,  !- Name
    Corner_Class_1_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_2_HeatDes_Qdot,  !- Name
    AHU Corner_Class_1_Pod_2 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_CWCoil_Air_Tinlet,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_CWCoil_Air_Winlet,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_CWCoil_Air_rho,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_CWCoil_Air_cp,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_CWCoil_Water_Tinlet,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_CWCoil_Water_rho,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_CWCoil_Water_cp,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_CoolDes_Qdot,  !- Name
    AHU Corner_Class_2_Pod_2 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_HWCoil_Air_Tinlet,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_HWCoil_Air_Winlet,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_HWCoil_Air_rho,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_HWCoil_Air_cp,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_HWCoil_Water_Tinlet,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_HWCoil_Water_rho,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_HWCoil_Water_cp,  !- Name
    Corner_Class_2_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_2_HeatDes_Qdot,  !- Name
    AHU Corner_Class_2_Pod_2 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_CWCoil_Air_Tinlet,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_CWCoil_Air_Winlet,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_CWCoil_Air_rho,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_CWCoil_Air_cp,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_CWCoil_Water_Tinlet,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_CWCoil_Water_rho,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_CWCoil_Water_cp,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_CoolDes_Qdot,  !- Name
    AHU Corner_Class_1_Pod_3 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_HWCoil_Air_Tinlet,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_HWCoil_Air_Winlet,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_HWCoil_Air_rho,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_HWCoil_Air_cp,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_HWCoil_Water_Tinlet,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_HWCoil_Water_rho,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_HWCoil_Water_cp,  !- Name
    Corner_Class_1_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_1_Pod_3_HeatDes_Qdot,  !- Name
    AHU Corner_Class_1_Pod_3 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_CWCoil_Air_Tinlet,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_CWCoil_Air_Winlet,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_CWCoil_Air_rho,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_CWCoil_Air_cp,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_CWCoil_Water_Tinlet,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_CWCoil_Water_rho,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_CWCoil_Water_cp,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_CoolDes_Qdot,  !- Name
    AHU Corner_Class_2_Pod_3 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_HWCoil_Air_Tinlet,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_HWCoil_Air_Winlet,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_HWCoil_Air_rho,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_HWCoil_Air_cp,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_HWCoil_Water_Tinlet,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_HWCoil_Water_rho,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_HWCoil_Water_cp,  !- Name
    Corner_Class_2_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corner_Class_2_Pod_3_HeatDes_Qdot,  !- Name
    AHU Corner_Class_2_Pod_3 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_CWCoil_Air_Tinlet,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_CWCoil_Air_Winlet,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_CWCoil_Air_rho,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_CWCoil_Air_cp,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_CWCoil_Water_Tinlet,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_CWCoil_Water_rho,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_CWCoil_Water_cp,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_CoolDes_Qdot,  !- Name
    AHU Multi_Class_1_Pod_1 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_HWCoil_Air_Tinlet,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_HWCoil_Air_Winlet,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_HWCoil_Air_rho,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_HWCoil_Air_cp,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_HWCoil_Water_Tinlet,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_HWCoil_Water_rho,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_HWCoil_Water_cp,  !- Name
    Multi_Class_1_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_1_HeatDes_Qdot,  !- Name
    AHU Multi_Class_1_Pod_1 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_CWCoil_Air_Tinlet,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_CWCoil_Air_Winlet,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_CWCoil_Air_rho,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_CWCoil_Air_cp,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_CWCoil_Water_Tinlet,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_CWCoil_Water_rho,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_CWCoil_Water_cp,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_CoolDes_Qdot,  !- Name
    AHU Multi_Class_2_Pod_1 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_HWCoil_Air_Tinlet,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_HWCoil_Air_Winlet,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_HWCoil_Air_rho,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_HWCoil_Air_cp,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_HWCoil_Water_Tinlet,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_HWCoil_Water_rho,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_HWCoil_Water_cp,  !- Name
    Multi_Class_2_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_1_HeatDes_Qdot,  !- Name
    AHU Multi_Class_2_Pod_1 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_CWCoil_Air_Tinlet,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_CWCoil_Air_Winlet,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_CWCoil_Air_rho,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_CWCoil_Air_cp,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_CWCoil_Water_Tinlet,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_CWCoil_Water_rho,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_CWCoil_Water_cp,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_CoolDes_Qdot,  !- Name
    AHU Multi_Class_1_Pod_2 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_HWCoil_Air_Tinlet,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_HWCoil_Air_Winlet,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_HWCoil_Air_rho,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_HWCoil_Air_cp,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_HWCoil_Water_Tinlet,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_HWCoil_Water_rho,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_HWCoil_Water_cp,  !- Name
    Multi_Class_1_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_2_HeatDes_Qdot,  !- Name
    AHU Multi_Class_1_Pod_2 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_CWCoil_Air_Tinlet,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_CWCoil_Air_Winlet,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_CWCoil_Air_rho,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_CWCoil_Air_cp,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_CWCoil_Water_Tinlet,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_CWCoil_Water_rho,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_CWCoil_Water_cp,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_CoolDes_Qdot,  !- Name
    AHU Multi_Class_2_Pod_2 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_HWCoil_Air_Tinlet,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_HWCoil_Air_Winlet,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_HWCoil_Air_rho,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_HWCoil_Air_cp,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_HWCoil_Water_Tinlet,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_HWCoil_Water_rho,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_HWCoil_Water_cp,  !- Name
    Multi_Class_2_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_2_HeatDes_Qdot,  !- Name
    AHU Multi_Class_2_Pod_2 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_CWCoil_Air_Tinlet,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_CWCoil_Air_Winlet,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_CWCoil_Air_rho,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_CWCoil_Air_cp,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_CWCoil_Water_Tinlet,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_CWCoil_Water_rho,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_CWCoil_Water_cp,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_CoolDes_Qdot,  !- Name
    AHU Multi_Class_1_Pod_3 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_HWCoil_Air_Tinlet,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_HWCoil_Air_Winlet,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_HWCoil_Air_rho,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_HWCoil_Air_cp,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_HWCoil_Water_Tinlet,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_HWCoil_Water_rho,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_HWCoil_Water_cp,  !- Name
    Multi_Class_1_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_1_Pod_3_HeatDes_Qdot,  !- Name
    AHU Multi_Class_1_Pod_3 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_CWCoil_Air_Tinlet,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_CWCoil_Air_Winlet,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_CWCoil_Air_rho,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_CWCoil_Air_cp,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_CWCoil_Water_Tinlet,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_CWCoil_Water_rho,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_CWCoil_Water_cp,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_CoolDes_Qdot,  !- Name
    AHU Multi_Class_2_Pod_3 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_HWCoil_Air_Tinlet,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_HWCoil_Air_Winlet,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_HWCoil_Air_rho,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_HWCoil_Air_cp,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_HWCoil_Water_Tinlet,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_HWCoil_Water_rho,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_HWCoil_Water_cp,  !- Name
    Multi_Class_2_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Multi_Class_2_Pod_3_HeatDes_Qdot,  !- Name
    AHU Multi_Class_2_Pod_3 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_CWCoil_Air_Tinlet,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_CWCoil_Air_Winlet,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_CWCoil_Air_rho,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_CWCoil_Air_cp,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_CWCoil_Water_Tinlet,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_CWCoil_Water_rho,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_CWCoil_Water_cp,  !- Name
    Corridor_Pod_1 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_CoolDes_Qdot,  !- Name
    AHU Corridor_Pod_1 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_HWCoil_Air_Tinlet,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_HWCoil_Air_Winlet,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_HWCoil_Air_rho,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_HWCoil_Air_cp,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_HWCoil_Water_Tinlet,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_HWCoil_Water_rho,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_HWCoil_Water_cp,  !- Name
    Corridor_Pod_1 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_1_HeatDes_Qdot,  !- Name
    AHU Corridor_Pod_1 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_CWCoil_Air_Tinlet,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_CWCoil_Air_Winlet,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_CWCoil_Air_rho,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_CWCoil_Air_cp,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_CWCoil_Water_Tinlet,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_CWCoil_Water_rho,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_CWCoil_Water_cp,  !- Name
    Corridor_Pod_2 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_CoolDes_Qdot,  !- Name
    AHU Corridor_Pod_2 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_HWCoil_Air_Tinlet,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_HWCoil_Air_Winlet,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_HWCoil_Air_rho,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_HWCoil_Air_cp,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_HWCoil_Water_Tinlet,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_HWCoil_Water_rho,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_HWCoil_Water_cp,  !- Name
    Corridor_Pod_2 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_2_HeatDes_Qdot,  !- Name
    AHU Corridor_Pod_2 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_CWCoil_Air_Tinlet,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_CWCoil_Air_Winlet,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_CWCoil_Air_rho,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_CWCoil_Air_cp,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_CWCoil_Water_Tinlet,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_CWCoil_Water_rho,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_CWCoil_Water_cp,  !- Name
    Corridor_Pod_3 Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_CoolDes_Qdot,  !- Name
    AHU Corridor_Pod_3 Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_HWCoil_Air_Tinlet,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_HWCoil_Air_Winlet,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_HWCoil_Air_rho,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_HWCoil_Air_cp,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_HWCoil_Water_Tinlet,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_HWCoil_Water_rho,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_HWCoil_Water_cp,  !- Name
    Corridor_Pod_3 Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Corridor_Pod_3_HeatDes_Qdot,  !- Name
    AHU Corridor_Pod_3 Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_CWCoil_Air_Tinlet,  !- Name
    Main_Corridor Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_CWCoil_Air_Winlet,  !- Name
    Main_Corridor Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_CWCoil_Air_rho,  !- Name
    Main_Corridor Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_CWCoil_Air_cp,  !- Name
    Main_Corridor Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_CWCoil_Water_Tinlet,  !- Name
    Main_Corridor Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_CWCoil_Water_rho,  !- Name
    Main_Corridor Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_CWCoil_Water_cp,  !- Name
    Main_Corridor Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_CoolDes_Qdot,  !- Name
    AHU Main_Corridor Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_HWCoil_Air_Tinlet,  !- Name
    Main_Corridor Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_HWCoil_Air_Winlet,  !- Name
    Main_Corridor Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_HWCoil_Air_rho,  !- Name
    Main_Corridor Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_HWCoil_Air_cp,  !- Name
    Main_Corridor Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_HWCoil_Water_Tinlet,  !- Name
    Main_Corridor Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_HWCoil_Water_rho,  !- Name
    Main_Corridor Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_HWCoil_Water_cp,  !- Name
    Main_Corridor Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Main_Corridor_HeatDes_Qdot,  !- Name
    AHU Main_Corridor Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_CWCoil_Air_Tinlet,  !- Name
    Mech Cooling Coil,       !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_CWCoil_Air_Winlet,  !- Name
    Mech Cooling Coil,       !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_CWCoil_Air_rho,     !- Name
    Mech Cooling Coil,       !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_CWCoil_Air_cp,      !- Name
    Mech Cooling Coil,       !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_CWCoil_Water_Tinlet,!- Name
    Mech Cooling Coil,       !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_CWCoil_Water_rho,   !- Name
    Mech Cooling Coil,       !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_CWCoil_Water_cp,    !- Name
    Mech Cooling Coil,       !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_CoolDes_Qdot,       !- Name
    AHU Mech Unitary System, !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_HWCoil_Air_Tinlet,  !- Name
    Mech Heating Coil,       !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_HWCoil_Air_Winlet,  !- Name
    Mech Heating Coil,       !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_HWCoil_Air_rho,     !- Name
    Mech Heating Coil,       !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_HWCoil_Air_cp,      !- Name
    Mech Heating Coil,       !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_HWCoil_Water_Tinlet,!- Name
    Mech Heating Coil,       !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_HWCoil_Water_rho,   !- Name
    Mech Heating Coil,       !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_HWCoil_Water_cp,    !- Name
    Mech Heating Coil,       !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Mech_HeatDes_Qdot,       !- Name
    AHU Mech Unitary System, !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_CWCoil_Air_Tinlet,  !- Name
    Computer_Class Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_CWCoil_Air_Winlet,  !- Name
    Computer_Class Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_CWCoil_Air_rho,  !- Name
    Computer_Class Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_CWCoil_Air_cp,  !- Name
    Computer_Class Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_CWCoil_Water_Tinlet,  !- Name
    Computer_Class Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_CWCoil_Water_rho,  !- Name
    Computer_Class Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_CWCoil_Water_cp,  !- Name
    Computer_Class Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_CoolDes_Qdot,  !- Name
    AHU Computer_Class Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_HWCoil_Air_Tinlet,  !- Name
    Computer_Class Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_HWCoil_Air_Winlet,  !- Name
    Computer_Class Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_HWCoil_Air_rho,  !- Name
    Computer_Class Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_HWCoil_Air_cp,  !- Name
    Computer_Class Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_HWCoil_Water_Tinlet,  !- Name
    Computer_Class Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_HWCoil_Water_rho,  !- Name
    Computer_Class Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_HWCoil_Water_cp,  !- Name
    Computer_Class Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Computer_Class_HeatDes_Qdot,  !- Name
    AHU Computer_Class Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_CWCoil_Air_Tinlet,  !- Name
    Library_Media_Center Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_CWCoil_Air_Winlet,  !- Name
    Library_Media_Center Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_CWCoil_Air_rho,  !- Name
    Library_Media_Center Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_CWCoil_Air_cp,  !- Name
    Library_Media_Center Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_CWCoil_Water_Tinlet,  !- Name
    Library_Media_Center Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_CWCoil_Water_rho,  !- Name
    Library_Media_Center Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_CWCoil_Water_cp,  !- Name
    Library_Media_Center Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_CoolDes_Qdot,  !- Name
    AHU Library_Media_Center Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_HWCoil_Air_Tinlet,  !- Name
    Library_Media_Center Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_HWCoil_Air_Winlet,  !- Name
    Library_Media_Center Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_HWCoil_Air_rho,  !- Name
    Library_Media_Center Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_HWCoil_Air_cp,  !- Name
    Library_Media_Center Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_HWCoil_Water_Tinlet,  !- Name
    Library_Media_Center Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_HWCoil_Water_rho,  !- Name
    Library_Media_Center Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_HWCoil_Water_cp,  !- Name
    Library_Media_Center Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Library_Media_Center_HeatDes_Qdot,  !- Name
    AHU Library_Media_Center Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_CWCoil_Air_Tinlet,  !- Name
    Offices Cooling Coil,    !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_CWCoil_Air_Winlet,  !- Name
    Offices Cooling Coil,    !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_CWCoil_Air_rho,  !- Name
    Offices Cooling Coil,    !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_CWCoil_Air_cp,   !- Name
    Offices Cooling Coil,    !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_CWCoil_Water_Tinlet,  !- Name
    Offices Cooling Coil,    !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_CWCoil_Water_rho,!- Name
    Offices Cooling Coil,    !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_CWCoil_Water_cp, !- Name
    Offices Cooling Coil,    !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_CoolDes_Qdot,    !- Name
    AHU Offices Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_HWCoil_Air_Tinlet,  !- Name
    Offices Heating Coil,    !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_HWCoil_Air_Winlet,  !- Name
    Offices Heating Coil,    !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_HWCoil_Air_rho,  !- Name
    Offices Heating Coil,    !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_HWCoil_Air_cp,   !- Name
    Offices Heating Coil,    !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_HWCoil_Water_Tinlet,  !- Name
    Offices Heating Coil,    !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_HWCoil_Water_rho,!- Name
    Offices Heating Coil,    !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_HWCoil_Water_cp, !- Name
    Offices Heating Coil,    !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Offices_HeatDes_Qdot,    !- Name
    AHU Offices Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_CWCoil_Air_Tinlet, !- Name
    Lobby Cooling Coil,      !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_CWCoil_Air_Winlet, !- Name
    Lobby Cooling Coil,      !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_CWCoil_Air_rho,    !- Name
    Lobby Cooling Coil,      !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_CWCoil_Air_cp,     !- Name
    Lobby Cooling Coil,      !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_CWCoil_Water_Tinlet,  !- Name
    Lobby Cooling Coil,      !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_CWCoil_Water_rho,  !- Name
    Lobby Cooling Coil,      !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_CWCoil_Water_cp,   !- Name
    Lobby Cooling Coil,      !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_CoolDes_Qdot,      !- Name
    AHU Lobby Unitary System,!- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_HWCoil_Air_Tinlet, !- Name
    Lobby Heating Coil,      !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_HWCoil_Air_Winlet, !- Name
    Lobby Heating Coil,      !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_HWCoil_Air_rho,    !- Name
    Lobby Heating Coil,      !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_HWCoil_Air_cp,     !- Name
    Lobby Heating Coil,      !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_HWCoil_Water_Tinlet,  !- Name
    Lobby Heating Coil,      !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_HWCoil_Water_rho,  !- Name
    Lobby Heating Coil,      !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_HWCoil_Water_cp,   !- Name
    Lobby Heating Coil,      !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Lobby_HeatDes_Qdot,      !- Name
    AHU Lobby Unitary System,!- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_CWCoil_Air_Tinlet,  !- Name
    Cafeteria Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_CWCoil_Air_Winlet,  !- Name
    Cafeteria Cooling Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_CWCoil_Air_rho,!- Name
    Cafeteria Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_CWCoil_Air_cp, !- Name
    Cafeteria Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_CWCoil_Water_Tinlet,  !- Name
    Cafeteria Cooling Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_CWCoil_Water_rho,  !- Name
    Cafeteria Cooling Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_CWCoil_Water_cp,  !- Name
    Cafeteria Cooling Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_CoolDes_Qdot,  !- Name
    AHU Cafeteria Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_HWCoil_Air_Tinlet,  !- Name
    Cafeteria Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_HWCoil_Air_Winlet,  !- Name
    Cafeteria Heating Coil,  !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_HWCoil_Air_rho,!- Name
    Cafeteria Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_HWCoil_Air_cp, !- Name
    Cafeteria Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_HWCoil_Water_Tinlet,  !- Name
    Cafeteria Heating Coil,  !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_HWCoil_Water_rho,  !- Name
    Cafeteria Heating Coil,  !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_HWCoil_Water_cp,  !- Name
    Cafeteria Heating Coil,  !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Cafeteria_HeatDes_Qdot,  !- Name
    AHU Cafeteria Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_CWCoil_Air_Tinlet,  !- Name
    Kitchen Cooling Coil,    !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_CWCoil_Air_Winlet,  !- Name
    Kitchen Cooling Coil,    !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_CWCoil_Air_rho,  !- Name
    Kitchen Cooling Coil,    !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_CWCoil_Air_cp,   !- Name
    Kitchen Cooling Coil,    !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_CWCoil_Water_Tinlet,  !- Name
    Kitchen Cooling Coil,    !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_CWCoil_Water_rho,!- Name
    Kitchen Cooling Coil,    !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_CWCoil_Water_cp, !- Name
    Kitchen Cooling Coil,    !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_CoolDes_Qdot,    !- Name
    AHU Kitchen Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_HWCoil_Air_Tinlet,  !- Name
    Kitchen Heating Coil,    !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_HWCoil_Air_Winlet,  !- Name
    Kitchen Heating Coil,    !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_HWCoil_Air_rho,  !- Name
    Kitchen Heating Coil,    !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_HWCoil_Air_cp,   !- Name
    Kitchen Heating Coil,    !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_HWCoil_Water_Tinlet,  !- Name
    Kitchen Heating Coil,    !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_HWCoil_Water_rho,!- Name
    Kitchen Heating Coil,    !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_HWCoil_Water_cp, !- Name
    Kitchen Heating Coil,    !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Kitchen_HeatDes_Qdot,    !- Name
    AHU Kitchen Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_CWCoil_Air_Tinlet,   !- Name
    Gym Cooling Coil,        !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_CWCoil_Air_Winlet,   !- Name
    Gym Cooling Coil,        !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_CWCoil_Air_rho,      !- Name
    Gym Cooling Coil,        !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_CWCoil_Air_cp,       !- Name
    Gym Cooling Coil,        !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_CWCoil_Water_Tinlet, !- Name
    Gym Cooling Coil,        !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_CWCoil_Water_rho,    !- Name
    Gym Cooling Coil,        !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_CWCoil_Water_cp,     !- Name
    Gym Cooling Coil,        !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_CoolDes_Qdot,        !- Name
    AHU Gym Unitary System,  !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_HWCoil_Air_Tinlet,   !- Name
    Gym Heating Coil,        !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_HWCoil_Air_Winlet,   !- Name
    Gym Heating Coil,        !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_HWCoil_Air_rho,      !- Name
    Gym Heating Coil,        !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_HWCoil_Air_cp,       !- Name
    Gym Heating Coil,        !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_HWCoil_Water_Tinlet, !- Name
    Gym Heating Coil,        !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_HWCoil_Water_rho,    !- Name
    Gym Heating Coil,        !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_HWCoil_Water_cp,     !- Name
    Gym Heating Coil,        !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Gym_HeatDes_Qdot,        !- Name
    AHU Gym Unitary System,  !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_CWCoil_Air_Tinlet,  !- Name
    Bath Cooling Coil,       !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_CWCoil_Air_Winlet,  !- Name
    Bath Cooling Coil,       !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_CWCoil_Air_rho,     !- Name
    Bath Cooling Coil,       !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_CWCoil_Air_cp,      !- Name
    Bath Cooling Coil,       !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_CWCoil_Water_Tinlet,!- Name
    Bath Cooling Coil,       !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_CWCoil_Water_rho,   !- Name
    Bath Cooling Coil,       !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_CWCoil_Water_cp,    !- Name
    Bath Cooling Coil,       !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_CoolDes_Qdot,       !- Name
    AHU Bath Unitary System, !- Internal Data Index Key Name
    Unitary HVAC Design Cooling Capacity;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_HWCoil_Air_Tinlet,  !- Name
    Bath Heating Coil,       !- Internal Data Index Key Name
    Inlet Temperature for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_HWCoil_Air_Winlet,  !- Name
    Bath Heating Coil,       !- Internal Data Index Key Name
    Inlet Humidity Ratio for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_HWCoil_Air_rho,     !- Name
    Bath Heating Coil,       !- Internal Data Index Key Name
    Inlet Density for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_HWCoil_Air_cp,      !- Name
    Bath Heating Coil,       !- Internal Data Index Key Name
    Inlet Specific Heat for Air Connection 1;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_HWCoil_Water_Tinlet,!- Name
    Bath Heating Coil,       !- Internal Data Index Key Name
    Inlet Temperature for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_HWCoil_Water_rho,   !- Name
    Bath Heating Coil,       !- Internal Data Index Key Name
    Inlet Density for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_HWCoil_Water_cp,    !- Name
    Bath Heating Coil,       !- Internal Data Index Key Name
    Inlet Specific Heat for Plant Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
    Bath_HeatDes_Qdot,       !- Name
    AHU Bath Unitary System, !- Internal Data Index Key Name
    Unitary System Control Zone Mass Flow Fraction;  !- Internal Data Type


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE ===========

ExternalInterface,
    PtolemyServer;           !- Name of External Interface


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:VARIABLE ===========

ExternalInterface:Variable,
    CoolingCoil_mcCornerClass1Pod1,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcCornerClass2Pod1,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcCornerClass1Pod2,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcCornerClass2Pod2,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcCornerClass1Pod3,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcCornerClass2Pod3,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcMultiClass1Pod1,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcMultiClass2Pod1,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcMultiClass1Pod2,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcMultiClass2Pod2,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcMultiClass1Pod3,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcMultiClass2Pod3,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcCorridorPod1,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcCorridorPod2,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcCorridorPod3,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcMainCorridor,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcMech,      !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcComputerClass,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcLibrary,   !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcOffices,   !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcLobby,     !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcCafeteria, !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcKitchen,   !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcGym,       !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    CoolingCoil_mcBath,      !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcCornerClass1Pod1,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcCornerClass2Pod1,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcCornerClass1Pod2,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcCornerClass2Pod2,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcCornerClass1Pod3,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcCornerClass2Pod3,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcMultiClass1Pod1,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcMultiClass2Pod1,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcMultiClass1Pod2,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcMultiClass2Pod2,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcMultiClass1Pod3,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcMultiClass2Pod3,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcCorridorPod1,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcCorridorPod2,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcCorridorPod3,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcMainCorridor,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcMech,      !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcComputerClass,  !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcLibrary,   !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcOffices,   !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcLobby,     !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcCafeteria, !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcKitchen,   !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcGym,       !- Name
    1;                       !- Initial Value

ExternalInterface:Variable,
    HeatingCoil_mcBath,      !- Name
    1;                       !- Initial Value


!-   ===========  ALL OBJECTS IN CLASS: COIL:USERDEFINED ===========

Coil:UserDefined,
    Corner_Class_1_Pod_1 Cooling Coil,  !- Name
    Corner_Class_1_Pod_1 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corner_Class_1_Pod_1 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corner_Class_1_Pod_1 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Corner_Class_1_Pod_1 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corner_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Corner_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corner_Class_1_Pod_1 Heating Coil,  !- Name
    Corner_Class_1_Pod_1 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corner_Class_1_Pod_1 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corner_Class_1_Pod_1 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Corner_Class_1_Pod_1 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corner_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Corner_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corner_Class_2_Pod_1 Cooling Coil,  !- Name
    Corner_Class_2_Pod_1 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corner_Class_2_Pod_1 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corner_Class_2_Pod_1 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Corner_Class_2_Pod_1 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corner_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Corner_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corner_Class_2_Pod_1 Heating Coil,  !- Name
    Corner_Class_2_Pod_1 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corner_Class_2_Pod_1 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corner_Class_2_Pod_1 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Corner_Class_2_Pod_1 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corner_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Corner_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corner_Class_1_Pod_2 Cooling Coil,  !- Name
    Corner_Class_1_Pod_2 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corner_Class_1_Pod_2 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corner_Class_1_Pod_2 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Corner_Class_1_Pod_2 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corner_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Corner_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corner_Class_1_Pod_2 Heating Coil,  !- Name
    Corner_Class_1_Pod_2 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corner_Class_1_Pod_2 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corner_Class_1_Pod_2 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Corner_Class_1_Pod_2 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corner_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Corner_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corner_Class_2_Pod_2 Cooling Coil,  !- Name
    Corner_Class_2_Pod_2 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corner_Class_2_Pod_2 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corner_Class_2_Pod_2 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Corner_Class_2_Pod_2 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corner_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Corner_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corner_Class_2_Pod_2 Heating Coil,  !- Name
    Corner_Class_2_Pod_2 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corner_Class_2_Pod_2 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corner_Class_2_Pod_2 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Corner_Class_2_Pod_2 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corner_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Corner_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corner_Class_1_Pod_3 Cooling Coil,  !- Name
    Corner_Class_1_Pod_3 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corner_Class_1_Pod_3 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corner_Class_1_Pod_3 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Corner_Class_1_Pod_3 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corner_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Corner_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corner_Class_1_Pod_3 Heating Coil,  !- Name
    Corner_Class_1_Pod_3 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corner_Class_1_Pod_3 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corner_Class_1_Pod_3 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Corner_Class_1_Pod_3 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corner_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Corner_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corner_Class_2_Pod_3 Cooling Coil,  !- Name
    Corner_Class_2_Pod_3 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corner_Class_2_Pod_3 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corner_Class_2_Pod_3 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Corner_Class_2_Pod_3 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corner_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Corner_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corner_Class_2_Pod_3 Heating Coil,  !- Name
    Corner_Class_2_Pod_3 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corner_Class_2_Pod_3 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corner_Class_2_Pod_3 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Corner_Class_2_Pod_3 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corner_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Corner_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Multi_Class_1_Pod_1 Cooling Coil,  !- Name
    Multi_Class_1_Pod_1 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Multi_Class_1_Pod_1 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Multi_Class_1_Pod_1 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Multi_Class_1_Pod_1 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Multi_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Multi_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Multi_Class_1_Pod_1 Heating Coil,  !- Name
    Multi_Class_1_Pod_1 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Multi_Class_1_Pod_1 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Multi_Class_1_Pod_1 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Multi_Class_1_Pod_1 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Multi_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Multi_Class_1_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Multi_Class_2_Pod_1 Cooling Coil,  !- Name
    Multi_Class_2_Pod_1 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Multi_Class_2_Pod_1 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Multi_Class_2_Pod_1 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Multi_Class_2_Pod_1 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Multi_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Multi_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Multi_Class_2_Pod_1 Heating Coil,  !- Name
    Multi_Class_2_Pod_1 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Multi_Class_2_Pod_1 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Multi_Class_2_Pod_1 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Multi_Class_2_Pod_1 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Multi_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Multi_Class_2_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Multi_Class_1_Pod_2 Cooling Coil,  !- Name
    Multi_Class_1_Pod_2 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Multi_Class_1_Pod_2 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Multi_Class_1_Pod_2 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Multi_Class_1_Pod_2 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Multi_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Multi_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Multi_Class_1_Pod_2 Heating Coil,  !- Name
    Multi_Class_1_Pod_2 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Multi_Class_1_Pod_2 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Multi_Class_1_Pod_2 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Multi_Class_1_Pod_2 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Multi_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Multi_Class_1_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Multi_Class_2_Pod_2 Cooling Coil,  !- Name
    Multi_Class_2_Pod_2 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Multi_Class_2_Pod_2 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Multi_Class_2_Pod_2 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Multi_Class_2_Pod_2 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Multi_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Multi_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Multi_Class_2_Pod_2 Heating Coil,  !- Name
    Multi_Class_2_Pod_2 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Multi_Class_2_Pod_2 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Multi_Class_2_Pod_2 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Multi_Class_2_Pod_2 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Multi_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Multi_Class_2_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Multi_Class_1_Pod_3 Cooling Coil,  !- Name
    Multi_Class_1_Pod_3 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Multi_Class_1_Pod_3 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Multi_Class_1_Pod_3 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Multi_Class_1_Pod_3 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Multi_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Multi_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Multi_Class_1_Pod_3 Heating Coil,  !- Name
    Multi_Class_1_Pod_3 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Multi_Class_1_Pod_3 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Multi_Class_1_Pod_3 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Multi_Class_1_Pod_3 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Multi_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Multi_Class_1_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Multi_Class_2_Pod_3 Cooling Coil,  !- Name
    Multi_Class_2_Pod_3 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Multi_Class_2_Pod_3 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Multi_Class_2_Pod_3 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Multi_Class_2_Pod_3 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Multi_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Multi_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Multi_Class_2_Pod_3 Heating Coil,  !- Name
    Multi_Class_2_Pod_3 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Multi_Class_2_Pod_3 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Multi_Class_2_Pod_3 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Multi_Class_2_Pod_3 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Multi_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Multi_Class_2_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corridor_Pod_1 Cooling Coil,  !- Name
    Corridor_Pod_1 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corridor_Pod_1 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corridor_Pod_1 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Corridor_Pod_1 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corridor_Pod_1 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Corridor_Pod_1 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corridor_Pod_1 Heating Coil,  !- Name
    Corridor_Pod_1 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corridor_Pod_1 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corridor_Pod_1 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Corridor_Pod_1 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corridor_Pod_1 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Corridor_Pod_1 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corridor_Pod_2 Cooling Coil,  !- Name
    Corridor_Pod_2 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corridor_Pod_2 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corridor_Pod_2 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Corridor_Pod_2 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corridor_Pod_2 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Corridor_Pod_2 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corridor_Pod_2 Heating Coil,  !- Name
    Corridor_Pod_2 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corridor_Pod_2 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corridor_Pod_2 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Corridor_Pod_2 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corridor_Pod_2 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Corridor_Pod_2 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corridor_Pod_3 Cooling Coil,  !- Name
    Corridor_Pod_3 Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corridor_Pod_3 Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corridor_Pod_3 AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Corridor_Pod_3 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corridor_Pod_3 AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Corridor_Pod_3 AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Corridor_Pod_3 Heating Coil,  !- Name
    Corridor_Pod_3 Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Corridor_Pod_3 Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Corridor_Pod_3 AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Corridor_Pod_3 AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Corridor_Pod_3 AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Corridor_Pod_3 AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Main_Corridor Cooling Coil,  !- Name
    Main_Corridor Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Main_Corridor Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Main_Corridor AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Main_Corridor AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Main_Corridor AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Main_Corridor AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Main_Corridor Heating Coil,  !- Name
    Main_Corridor Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Main_Corridor Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Main_Corridor AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Main_Corridor AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Main_Corridor AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Main_Corridor AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Mech Cooling Coil,       !- Name
    Mech Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Mech Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Mech AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Mech AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Mech AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Mech AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Mech Heating Coil,       !- Name
    Mech Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Mech Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Mech AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Mech AHU Air Loop Outlet,!- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Mech AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Mech AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Computer_Class Cooling Coil,  !- Name
    Computer_Class Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Computer_Class Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Computer_Class AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Computer_Class AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Computer_Class AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Computer_Class AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Computer_Class Heating Coil,  !- Name
    Computer_Class Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Computer_Class Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Computer_Class AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Computer_Class AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Computer_Class AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Computer_Class AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Library_Media_Center Cooling Coil,  !- Name
    Library_Media_Center Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Library_Media_Center Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Library_Media_Center AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Library_Media_Center AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Library_Media_Center AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Library_Media_Center AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Library_Media_Center Heating Coil,  !- Name
    Library_Media_Center Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Library_Media_Center Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Library_Media_Center AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Library_Media_Center AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Library_Media_Center AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Library_Media_Center AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Offices Cooling Coil,    !- Name
    Offices Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Offices Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Offices AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Offices AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Offices AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Offices AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Offices Heating Coil,    !- Name
    Offices Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Offices Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Offices AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Offices AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Offices AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Offices AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Lobby Cooling Coil,      !- Name
    Lobby Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Lobby Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Lobby AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Lobby AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Lobby AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Lobby AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Lobby Heating Coil,      !- Name
    Lobby Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Lobby Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Lobby AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Lobby AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Lobby AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Lobby AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Cafeteria Cooling Coil,  !- Name
    Cafeteria Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Cafeteria Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Cafeteria AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Cafeteria AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Cafeteria AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Cafeteria AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Cafeteria Heating Coil,  !- Name
    Cafeteria Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Cafeteria Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Cafeteria AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Cafeteria AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Cafeteria AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Cafeteria AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Kitchen Cooling Coil,    !- Name
    Kitchen Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Kitchen Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Kitchen AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Kitchen AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Kitchen AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Kitchen AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Kitchen Heating Coil,    !- Name
    Kitchen Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Kitchen Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Kitchen AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Kitchen AHU Air Loop Outlet,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Kitchen AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Kitchen AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Gym Cooling Coil,        !- Name
    Gym Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Gym Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Gym AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Gym AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Gym AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Gym AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Gym Heating Coil,        !- Name
    Gym Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Gym Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Gym AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Gym AHU Air Loop Outlet, !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Gym AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Gym AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Bath Cooling Coil,       !- Name
    Bath Cooling Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Bath Cooling Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Bath AHU Supply Fan Outlet,  !- Air Connection 1 Inlet Node Name
    Bath AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Bath AHU Water to Air Heat Pump Source Side1 Inlet Node,  !- Plant Connection Inlet Node Name
    Bath AHU Water to Air Heat Pump Source Side1 Outlet Node;  !- Plant Connection Outlet Node Name

Coil:UserDefined,
    Bath Heating Coil,       !- Name
    Bath Heating Coil Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
    Bath Heating Coil Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
    1,                       !- Number of Air Connections
    Bath AHU Cooling Coil Air Outlet Node,  !- Air Connection 1 Inlet Node Name
    Bath AHU Air Loop Outlet,!- Air Connection 1 Outlet Node Name
    ,                        !- Air Connection 2 Inlet Node Name
    ,                        !- Air Connection 2 Outlet Node Name
    Yes,                     !- Plant Connection is Used
    Bath AHU Water to Air Heat Pump Source Side2 Inlet Node,  !- Plant Connection Inlet Node Name
    Bath AHU Water to Air Heat Pump Source Side2 Outlet Node;  !- Plant Connection Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    AHU Corner_Class_1_Pod_1 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Corner_Class_2_Pod_1 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Corner_Class_1_Pod_2 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Corner_Class_2_Pod_2 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Corner_Class_1_Pod_3 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Corner_Class_2_Pod_3 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Multi_Class_1_Pod_1 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Multi_Class_2_Pod_1 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Multi_Class_1_Pod_2 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Multi_Class_2_Pod_2 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Multi_Class_1_Pod_3 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Multi_Class_2_Pod_3 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Corridor_Pod_1 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Corridor_Pod_2 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Corridor_Pod_3 Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Main_Corridor Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Mech Availability 1, !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Computer_Class Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Library_Media_Center Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Offices Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Lobby Availability 1,!- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Cafeteria Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Kitchen Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Gym Availability 1,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    AHU Bath Availability 1, !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    Cooling Pump Availability,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    Heating Pump Availability,  !- Name
    FANAVAILSCHED;           !- Schedule Name

AvailabilityManager:Scheduled,
    Condenser Circ Pump Availability,  !- Name
    FANAVAILSCHED;           !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    AHU Corner_Class_1_Pod_1 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Corner_Class_1_Pod_1 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Corner_Class_2_Pod_1 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Corner_Class_2_Pod_1 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Corner_Class_1_Pod_2 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Corner_Class_1_Pod_2 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Corner_Class_2_Pod_2 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Corner_Class_2_Pod_2 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Corner_Class_1_Pod_3 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Corner_Class_1_Pod_3 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Corner_Class_2_Pod_3 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Corner_Class_2_Pod_3 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Multi_Class_1_Pod_1 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Multi_Class_1_Pod_1 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Multi_Class_2_Pod_1 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Multi_Class_2_Pod_1 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Multi_Class_1_Pod_2 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Multi_Class_1_Pod_2 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Multi_Class_2_Pod_2 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Multi_Class_2_Pod_2 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Multi_Class_1_Pod_3 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Multi_Class_1_Pod_3 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Multi_Class_2_Pod_3 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Multi_Class_2_Pod_3 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Corridor_Pod_1 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Corridor_Pod_1 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Corridor_Pod_2 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Corridor_Pod_2 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Corridor_Pod_3 Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Corridor_Pod_3 Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Main_Corridor Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Main_Corridor Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Mech Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Mech Availability 1; !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Computer_Class Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Computer_Class Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Library_Media_Center Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Library_Media_Center Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Offices Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Offices Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Lobby Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Lobby Availability 1;!- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Cafeteria Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Cafeteria Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Kitchen Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Kitchen Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Gym Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Gym Availability 1;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    AHU Bath Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU Bath Availability 1; !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Cooling Pump Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Cooling Pump Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Heating Pump Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Heating Pump Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Condenser Circ Pump Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Condenser Circ Pump Availability;  !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    Cooling Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Cooling Loop Temp Schedule,  !- Schedule Name
    Cooling Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Chiller Setpoint Manager,!- Name
    Temperature,             !- Control Variable
    Cooling Loop Temp Schedule,  !- Schedule Name
    Heat Pump Cooling Loop Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Heating Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Heating Loop Temp Schedule,  !- Schedule Name
    Heating Supply Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Boiler Setpoint Manager, !- Name
    Temperature,             !- Control Variable
    Heating Loop Temp Schedule,  !- Schedule Name
    Heat Pump Heating Loop Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
    Condenser Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Condenser Loop Temp Schedule,  !- Schedule Name
    GHE Inlet Node;          !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    HeatSys1 Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

!No PV for this case
Curve:Quadratic,
    RACK1_RackCOPfTCurve,    !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

Curve:Quadratic,
    RACK1_RackCondFanCurve2, !- Name
    0.0000,                  !- Coefficient1 Constant
    0.0286,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

Curve:Quadratic,
    RACK2_RackCOPfTCurve,    !- Name
    1.0000,                  !- Coefficient1 Constant
    0.0000,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    50.0000;                 !- Maximum Value of x

Curve:Quadratic,
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

Curve:Quadratic,
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_2:5_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_2:5_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_2:5_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_1:6_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_1:6_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_1:6_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_2:7_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_2:7_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    PSZ-AC_2:7_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    HPACHEATPLFFPLR,         !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

Curve:Quadratic,
    BoilerEfficiency,        !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.0236,                  !- Coefficient1 Constant
    0.0006,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    0.0000602558,            !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    ChillerHeaterClgEIRFPLR, !- Name
    0.0,                     !- Coefficient1 Constant
    1.22895,                 !- Coefficient2 x
    -0.751383,               !- Coefficient3 x**2
    0.517396,                !- Coefficient4 x**3
    0.2,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    ChillerHeaterHtgEIRFPLR, !- Name
    0.0,                     !- Coefficient1 Constant
    1.12853,                 !- Coefficient2 x
    -0.0264962,              !- Coefficient3 x**2
    -0.103811,               !- Coefficient4 x**3
    0.3,                     !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

Curve:Biquadratic,
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

Curve:Biquadratic,
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

Curve:Biquadratic,
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

Curve:Biquadratic,
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

Curve:Biquadratic,
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

Curve:Biquadratic,
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

Curve:Biquadratic,
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

Curve:Biquadratic,
    PSZ-AC_2:5_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    PSZ-AC_2:5_Unitary_PackagecoolEIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    PSZ-AC_1:6_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    PSZ-AC_1:6_Unitary_PackagecoolEIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    PSZ-AC_2:7_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

Curve:Biquadratic,
    PSZ-AC_2:7_Unitary_PackagecoolEIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
